clock {
	//timezone PST+8PDT;
	starttime '2016-01-01 00:00:00';
	//stoptime '2016-01-02 00:00:00';
};

#set profiler=1
module assert;
module tape;
module powerflow {
	solver_method NR;
	default_maximum_voltage_error 1e-9;
};

object regulator {
	phases ABCN;
	from R4-25-00-1_node_231;
	name R4-25-00-1_reg_1;
	to R4-25-00-1_meter_2;
	configuration feeder_reg_cfg;
	groupid swingKids;
};

object recorder {
	interval 3600;
	name R4-25-00-1_reg_1recorder5;
	parent R4-25-00-1_reg_1;
	limit 144;
	file "R4-25.00-1_reg_output.csv";
	property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name feeder_reg_cfg;
	band_center 14435.0;
	tap_pos_A 0;
	tap_pos_B 0;
	connect_type WYE_WYE;
	time_delay 30;
	regulation 0.10;
	lower_taps 16;
	tap_pos_C 0;
	band_width 120.3;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_fuse_1;
	current_limit 30;
	to R4-25-00-1_node_94;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_161;
	name R4-25-00-1_fuse_2;
	current_limit 30;
	to R4-25-00-1_node_96;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_162;
	name R4-25-00-1_fuse_3;
	current_limit 30;
	to R4-25-00-1_node_77;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_fuse_4;
	current_limit 40;
	to R4-25-00-1_node_78;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_fuse_5;
	current_limit 40;
	to R4-25-00-1_node_79;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_fuse_6;
	current_limit 40;
	to R4-25-00-1_node_80;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_fuse_7;
	current_limit 40;
	to R4-25-00-1_node_81;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_176;
	name R4-25-00-1_fuse_8;
	current_limit 40;
	to R4-25-00-1_node_82;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_49;
	name R4-25-00-1_fuse_9;
	current_limit 40;
	to R4-25-00-1_node_83;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_51;
	name R4-25-00-1_fuse_10;
	current_limit 40;
	to R4-25-00-1_node_84;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_23;
	name R4-25-00-1_fuse_11;
	current_limit 60;
	to R4-25-00-1_node_85;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_fuse_12;
	current_limit 60;
	to R4-25-00-1_node_86;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_156;
	name R4-25-00-1_fuse_13;
	current_limit 60;
	to R4-25-00-1_node_87;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_fuse_14;
	current_limit 60;
	to R4-25-00-1_node_102;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_fuse_15;
	current_limit 60;
	to R4-25-00-1_node_88;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_19;
	name R4-25-00-1_fuse_16;
	current_limit 60;
	to R4-25-00-1_node_89;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_151;
	name R4-25-00-1_fuse_17;
	current_limit 60;
	to R4-25-00-1_node_90;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_154;
	name R4-25-00-1_fuse_18;
	current_limit 60;
	to R4-25-00-1_node_91;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_15;
	name R4-25-00-1_fuse_19;
	current_limit 60;
	to R4-25-00-1_node_92;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_65;
	name R4-25-00-1_fuse_20;
	current_limit 40;
	to R4-25-00-1_node_93;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_38;
	name R4-25-00-1_fuse_21;
	current_limit 40;
	to R4-25-00-1_node_97;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_145;
	name R4-25-00-1_fuse_22;
	current_limit 30;
	to R4-25-00-1_node_98;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_50;
	name R4-25-00-1_fuse_23;
	current_limit 40;
	to R4-25-00-1_node_99;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_40;
	name R4-25-00-1_fuse_24;
	current_limit 30;
	to R4-25-00-1_node_100;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_190;
	name R4-25-00-1_fuse_25;
	current_limit 50;
	to R4-25-00-1_node_101;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_1;
	name R4-25-00-1_fuse_26;
	current_limit 80;
	to R4-25-00-1_node_95;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_46;
	name R4-25-00-1_fuse_27;
	current_limit 30;
	to R4-25-00-1_node_103;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_59;
	name R4-25-00-1_fuse_28;
	current_limit 30;
	to R4-25-00-1_node_76;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_8;
	name line_configuration_16;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_9;
	name line_configuration_17;
	conductor_C overhead_line_conductor_2;
};

object line_configuration {
	name line_configuration_18;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_configuration {
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_8;
	name line_configuration_19;
	conductor_B overhead_line_conductor_4;
};

object line_configuration {
	spacing line_spacing_11;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	name line_configuration_20;
};

object line_configuration {
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_9;
	name line_configuration_21;
	conductor_C overhead_line_conductor_5;
};

object line_configuration {
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_9;
	name line_configuration_22;
	conductor_C overhead_line_conductor_5;
};

object line_configuration {
	name line_configuration_23;
	spacing line_spacing_12;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
};

object line_configuration {
	conductor_N underground_line_conductor_6;
	spacing line_spacing_13;
	name line_configuration_24;
	conductor_C underground_line_conductor_6;
};

object line_configuration {
	conductor_N underground_line_conductor_6;
	spacing line_spacing_9;
	name line_configuration_25;
	conductor_C underground_line_conductor_6;
};

object line_configuration {
	spacing line_spacing_14;
	conductor_N underground_line_conductor_6;
	conductor_A underground_line_conductor_6;
	name line_configuration_26;
};

object line_configuration {
	spacing line_spacing_11;
	conductor_N overhead_line_conductor_4;
	conductor_A overhead_line_conductor_4;
	name line_configuration_27;
};

object line_configuration {
	name line_configuration_28;
	spacing line_spacing_15;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_spacing {
	name line_spacing_8;
	distance_BN 48.0 in;
};

object line_spacing {
	distance_CN 48.0 in;
	name line_spacing_9;
};

object line_spacing {
	distance_BC 57.6 in;
	name line_spacing_10;
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	distance_AB 57.6 in;
	distance_BN 48.0 in;
	distance_AC 57.6 in;
};

object line_spacing {
	distance_AN 48.0 in;
	name line_spacing_11;
};

object line_spacing {
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	name line_spacing_12;
	distance_AC 51.6 in;
};

object line_spacing {
	distance_CN 0.0 in;
	name line_spacing_13;
};

object line_spacing {
	distance_AN 0.0 in;
	name line_spacing_14;
};

object line_spacing {
	distance_BC 48.0 in;
	name line_spacing_15;
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	distance_AB 48.0 in;
	distance_BN 48.0 in;
	distance_AC 48.0 in;
};

object load {
	phases ACN;
	load_class C;
	name R4-25-00-1_load_1;
	parent R4-25-00-1_meter_1;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	constant_power_C 5000+1000j;
	constant_power_A 5000+1000j;
	nominal_voltage 14376.02;
};

object meter {
	phases ACN;
	name R4-25-00-1_meter_1;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object meter {
	phases ABCN;
	name R4-25-00-1_meter_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_1;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_3;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_4;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_5;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_6;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_7;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_8;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_9;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_10;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_11;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_12;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_13;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_14;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_15;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_16;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_17;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_18;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_19;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_20;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_21;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_22;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_23;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_24;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_25;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_26;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_27;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_28;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_29;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_30;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_31;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_32;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_33;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_34;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_35;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_36;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_37;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_38;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_39;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_40;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_41;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_42;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_43;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_44;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_45;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_46;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_47;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_48;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_49;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_50;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_51;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_52;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_53;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_54;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_55;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_56;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_57;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_58;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_59;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_60;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_61;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_62;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_63;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_64;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_65;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_66;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_67;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_68;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_69;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_70;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_71;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_72;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_73;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_74;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_75;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_76;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_77;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_78;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_79;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_80;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_81;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_82;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_83;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_84;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_85;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_86;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_87;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_88;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_89;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_90;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_91;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_92;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_93;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_94;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_95;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_96;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_97;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_98;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_99;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_100;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_101;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_102;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_103;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_104;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_105;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_106;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_107;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_108;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_109;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_110;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_111;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_112;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_113;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_114;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_115;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_116;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_117;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_118;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_119;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_120;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_121;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_122;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_123;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_124;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_125;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_126;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_127;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_128;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_129;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_130;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_131;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_132;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_133;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_134;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_135;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_136;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_137;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_138;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_139;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_140;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_141;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_142;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_143;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_144;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_145;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_146;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_147;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_148;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_149;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_150;
};

object node {
	phases ACN;
	name R4-25-00-1_node_151;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_152;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_153;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_154;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_155;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_156;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_157;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_158;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_159;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_160;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_161;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_162;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_163;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_164;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_165;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_166;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_167;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_168;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_169;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_170;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_171;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_172;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_173;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_174;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_175;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_176;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_177;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_178;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_179;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_180;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_181;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_182;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_183;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_184;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_185;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_186;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_187;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_188;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_189;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_190;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_191;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_192;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_193;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_194;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_195;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_196;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_197;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_198;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_199;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_200;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_201;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_202;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_203;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_204;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_205;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_206;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_207;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_208;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_209;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_210;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_211;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_212;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_213;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_214;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_215;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_216;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_217;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_218;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_219;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_220;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_221;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_222;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_223;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_224;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_225;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_226;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_227;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_228;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_229;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_230;
	parent R4-25-00-1_meter_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_231;
	bustype SWING;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_5;
	name R4-25-00-1_ol_1;
	to R4-25-00-1_node_130;
	length 108.057;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_130;
	name R4-25-00-1_ol_2;
	to R4-25-00-1_node_4;
	length 52.756;
	configuration line_configuration_16;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_3;
	to R4-25-00-1_node_166;
	length 243.622;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_166;
	name R4-25-00-1_ol_4;
	to R4-25-00-1_node_167;
	length 285.109;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_167;
	name R4-25-00-1_ol_5;
	to R4-25-00-1_node_168;
	length 249.452;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_68;
	name R4-25-00-1_ol_6;
	to R4-25-00-1_node_69;
	length 250.280;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_7;
	to R4-25-00-1_node_162;
	length 229.582;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_162;
	name R4-25-00-1_ol_8;
	to R4-25-00-1_node_163;
	length 202.543;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_163;
	name R4-25-00-1_ol_9;
	to R4-25-00-1_node_71;
	length 253.085;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_10;
	to R4-25-00-1_node_161;
	length 189.649;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_11;
	name R4-25-00-1_ol_11;
	to R4-25-00-1_node_12;
	length 442.207;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_57;
	name R4-25-00-1_ol_12;
	to R4-25-00-1_node_199;
	length 233.246;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_55;
	name R4-25-00-1_ol_13;
	to R4-25-00-1_node_195;
	length 29.791;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_14;
	to R4-25-00-1_node_204;
	length 246.808;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_15;
	to R4-25-00-1_node_203;
	length 198.611;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_33;
	name R4-25-00-1_ol_16;
	to R4-25-00-1_node_106;
	length 153.368;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_106;
	name R4-25-00-1_ol_17;
	to R4-25-00-1_node_37;
	length 86.082;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_23;
	name R4-25-00-1_ol_18;
	to R4-25-00-1_node_22;
	length 157.183;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_24;
	name R4-25-00-1_ol_19;
	to R4-25-00-1_node_23;
	length 70.785;
	configuration line_configuration_18;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_116;
	name R4-25-00-1_ol_20;
	to R4-25-00-1_node_8;
	length 164.667;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_8;
	name R4-25-00-1_ol_21;
	to R4-25-00-1_node_118;
	length 177.265;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_118;
	name R4-25-00-1_ol_22;
	to R4-25-00-1_node_119;
	length 264.433;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_119;
	name R4-25-00-1_ol_23;
	to R4-25-00-1_node_120;
	length 239.233;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_120;
	name R4-25-00-1_ol_24;
	to R4-25-00-1_node_121;
	length 217.207;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_121;
	name R4-25-00-1_ol_25;
	to R4-25-00-1_node_7;
	length 203.576;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_7;
	name R4-25-00-1_ol_26;
	to R4-25-00-1_node_5;
	length 216.339;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_4;
	name R4-25-00-1_ol_27;
	to R4-25-00-1_node_122;
	length 288.583;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_123;
	name R4-25-00-1_ol_28;
	to R4-25-00-1_node_124;
	length 344.378;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_124;
	name R4-25-00-1_ol_29;
	to R4-25-00-1_node_125;
	length 224.531;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_125;
	name R4-25-00-1_ol_30;
	to R4-25-00-1_node_10;
	length 351.661;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_116;
	name R4-25-00-1_ol_31;
	to R4-25-00-1_node_123;
	length 725.231;
	configuration line_configuration_19;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_18;
	name R4-25-00-1_ol_32;
	to R4-25-00-1_node_127;
	length 176.244;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_30;
	name R4-25-00-1_ol_33;
	to R4-25-00-1_node_32;
	length 222.055;
	configuration line_configuration_18;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_ol_34;
	to R4-25-00-1_node_31;
	length 183.558;
	configuration line_configuration_20;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_10;
	name R4-25-00-1_ol_35;
	to R4-25-00-1_node_131;
	length 210.301;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_36;
	to R4-25-00-1_node_164;
	length 160.023;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_37;
	to R4-25-00-1_node_165;
	length 314.152;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_37;
	name R4-25-00-1_ol_38;
	to R4-25-00-1_node_137;
	length 408.163;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_137;
	name R4-25-00-1_ol_39;
	to R4-25-00-1_node_38;
	length 145.889;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_35;
	name R4-25-00-1_ol_40;
	to R4-25-00-1_node_1;
	length 324.521;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_1;
	name R4-25-00-1_ol_41;
	to R4-25-00-1_node_135;
	length 461.195;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_ol_42;
	to R4-25-00-1_node_45;
	length 688.880;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_ol_43;
	to R4-25-00-1_node_47;
	length 132.106;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_135;
	name R4-25-00-1_ol_44;
	to R4-25-00-1_node_144;
	length 635.432;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_144;
	name R4-25-00-1_ol_45;
	to R4-25-00-1_node_143;
	length 356.372;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_143;
	name R4-25-00-1_ol_46;
	to R4-25-00-1_node_145;
	length 213.926;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_44;
	name R4-25-00-1_ol_47;
	to R4-25-00-1_node_142;
	length 502.022;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_135;
	name R4-25-00-1_ol_48;
	to R4-25-00-1_node_141;
	length 338.441;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_141;
	name R4-25-00-1_ol_49;
	to R4-25-00-1_node_42;
	length 151.138;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_42;
	name R4-25-00-1_ol_50;
	to R4-25-00-1_node_134;
	length 658.677;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_ol_51;
	to R4-25-00-1_node_52;
	length 530.565;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_47;
	name R4-25-00-1_ol_52;
	to R4-25-00-1_node_48;
	length 94.183;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_52;
	name R4-25-00-1_ol_53;
	to R4-25-00-1_node_50;
	length 156.149;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_43;
	name R4-25-00-1_ol_54;
	to R4-25-00-1_node_41;
	length 130.257;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_41;
	name R4-25-00-1_ol_55;
	to R4-25-00-1_node_177;
	length 649.561;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_52;
	name R4-25-00-1_ol_56;
	to R4-25-00-1_node_53;
	length 396.183;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_ol_57;
	to R4-25-00-1_node_171;
	length 366.048;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_171;
	name R4-25-00-1_ol_58;
	to R4-25-00-1_node_51;
	length 790.851;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_51;
	name R4-25-00-1_ol_59;
	to R4-25-00-1_node_49;
	length 204.207;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_49;
	name R4-25-00-1_ol_60;
	to R4-25-00-1_node_176;
	length 546.170;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_176;
	name R4-25-00-1_ol_61;
	to R4-25-00-1_node_174;
	length 185.532;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_174;
	name R4-25-00-1_ol_62;
	to R4-25-00-1_node_66;
	length 255.765;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_19;
	name R4-25-00-1_ol_63;
	to R4-25-00-1_node_18;
	length 100.019;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_22;
	name R4-25-00-1_ol_64;
	to R4-25-00-1_node_19;
	length 191.000;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_189;
	name R4-25-00-1_ol_65;
	to R4-25-00-1_node_24;
	length 104.060;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_188;
	name R4-25-00-1_ol_66;
	to R4-25-00-1_node_189;
	length 169.691;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_187;
	name R4-25-00-1_ol_67;
	to R4-25-00-1_node_188;
	length 264.405;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_187;
	name R4-25-00-1_ol_68;
	to R4-25-00-1_node_186;
	length 399.836;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_186;
	name R4-25-00-1_ol_69;
	to R4-25-00-1_node_30;
	length 88.180;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_26;
	name R4-25-00-1_ol_70;
	to R4-25-00-1_node_187;
	length 555.870;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_225;
	name R4-25-00-1_ol_71;
	to R4-25-00-1_node_26;
	length 150.429;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_20;
	name R4-25-00-1_ol_72;
	to R4-25-00-1_node_225;
	length 319.451;
	configuration line_configuration_18;
};

object overhead_line {
	phases ACN;
	from R4-25-00-1_node_20;
	name R4-25-00-1_ol_73;
	to R4-25-00-1_node_151;
	length 329.400;
	configuration line_configuration_23;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_17;
	name R4-25-00-1_ol_74;
	to R4-25-00-1_node_20;
	length 348.494;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_17;
	name R4-25-00-1_ol_75;
	to R4-25-00-1_node_179;
	length 164.759;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_179;
	name R4-25-00-1_ol_76;
	to R4-25-00-1_node_25;
	length 394.866;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_12;
	name R4-25-00-1_ol_77;
	to R4-25-00-1_node_156;
	length 651.719;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_154;
	name R4-25-00-1_ol_78;
	to R4-25-00-1_node_17;
	length 379.976;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_15;
	name R4-25-00-1_ol_79;
	to R4-25-00-1_node_154;
	length 582.940;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_ol_80;
	to R4-25-00-1_node_15;
	length 294.574;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_156;
	name R4-25-00-1_ol_81;
	to R4-25-00-1_node_13;
	length 426.671;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_75;
	name R4-25-00-1_ol_82;
	to R4-25-00-1_node_11;
	length 503.492;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_54;
	name R4-25-00-1_ol_83;
	to R4-25-00-1_node_57;
	length 106.712;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_57;
	name R4-25-00-1_ol_84;
	to R4-25-00-1_node_201;
	length 354.559;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_201;
	name R4-25-00-1_ol_85;
	to R4-25-00-1_node_202;
	length 246.418;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_202;
	name R4-25-00-1_ol_86;
	to R4-25-00-1_node_200;
	length 221.436;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_66;
	name R4-25-00-1_ol_87;
	to R4-25-00-1_node_65;
	length 234.027;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_65;
	name R4-25-00-1_ol_88;
	to R4-25-00-1_node_64;
	length 773.583;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_89;
	to R4-25-00-1_node_62;
	length 725.193;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_62;
	name R4-25-00-1_ol_90;
	to R4-25-00-1_node_61;
	length 135.186;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_91;
	to R4-25-00-1_node_197;
	length 185.098;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_197;
	name R4-25-00-1_ol_92;
	to R4-25-00-1_node_198;
	length 165.189;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_198;
	name R4-25-00-1_ol_93;
	to R4-25-00-1_node_60;
	length 419.226;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_60;
	name R4-25-00-1_ol_94;
	to R4-25-00-1_node_63;
	length 554.460;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_6;
	name R4-25-00-1_ol_95;
	to R4-25-00-1_node_129;
	length 63.771;
	configuration line_configuration_16;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_96;
	to R4-25-00-1_node_160;
	length 161.657;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_67;
	name R4-25-00-1_ol_97;
	to R4-25-00-1_node_205;
	length 223.412;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_98;
	to R4-25-00-1_node_208;
	length 259.420;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_99;
	to R4-25-00-1_node_209;
	length 415.574;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_60;
	name R4-25-00-1_ol_100;
	to R4-25-00-1_node_196;
	length 200.943;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_127;
	name R4-25-00-1_ol_101;
	to R4-25-00-1_node_126;
	length 156.563;
	configuration line_configuration_20;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_128;
	name R4-25-00-1_ol_102;
	to R4-25-00-1_node_112;
	length 164.429;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_21;
	name R4-25-00-1_ol_103;
	to R4-25-00-1_node_107;
	length 387.383;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_9;
	name R4-25-00-1_ol_104;
	to R4-25-00-1_node_110;
	length 396.256;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_114;
	name R4-25-00-1_ol_105;
	to R4-25-00-1_node_108;
	length 741.033;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_8;
	name R4-25-00-1_ol_106;
	to R4-25-00-1_node_117;
	length 108.800;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_7;
	name R4-25-00-1_ol_107;
	to R4-25-00-1_node_6;
	length 99.141;
	configuration line_configuration_16;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_29;
	name R4-25-00-1_ol_108;
	to R4-25-00-1_node_111;
	length 140.961;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_14;
	name R4-25-00-1_ol_109;
	to R4-25-00-1_node_109;
	length 211.914;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_132;
	name R4-25-00-1_ol_110;
	to R4-25-00-1_node_133;
	length 222.965;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_ol_111;
	to R4-25-00-1_node_146;
	length 240.417;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_ol_112;
	to R4-25-00-1_node_148;
	length 161.161;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_ol_113;
	to R4-25-00-1_node_170;
	length 605.391;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_41;
	name R4-25-00-1_ol_114;
	to R4-25-00-1_node_40;
	length 65.443;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_186;
	name R4-25-00-1_ol_115;
	to R4-25-00-1_node_29;
	length 51.567;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_26;
	name R4-25-00-1_ol_116;
	to R4-25-00-1_node_183;
	length 290.724;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_16;
	name R4-25-00-1_ol_117;
	to R4-25-00-1_node_193;
	length 371.299;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_193;
	name R4-25-00-1_ol_118;
	to R4-25-00-1_node_184;
	length 95.689;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_184;
	name R4-25-00-1_ol_119;
	to R4-25-00-1_node_14;
	length 137.865;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_27;
	name R4-25-00-1_ol_120;
	to R4-25-00-1_node_182;
	length 274.289;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_28;
	name R4-25-00-1_ol_121;
	to R4-25-00-1_node_180;
	length 214.636;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_181;
	name R4-25-00-1_ol_122;
	to R4-25-00-1_node_190;
	length 196.206;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_226;
	name R4-25-00-1_ol_123;
	to R4-25-00-1_node_185;
	length 110.676;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_201;
	name R4-25-00-1_ol_124;
	to R4-25-00-1_node_194;
	length 750.718;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_77;
	name R4-25-00-1_ol_125;
	to R4-25-00-1_node_70;
	length 85.429;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_78;
	name R4-25-00-1_ol_126;
	to R4-25-00-1_node_147;
	length 220.411;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_58;
	name R4-25-00-1_ol_127;
	to R4-25-00-1_node_140;
	length 207.862;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_147;
	name R4-25-00-1_ol_128;
	to R4-25-00-1_node_132;
	length 132.336;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_132;
	name R4-25-00-1_ol_129;
	to R4-25-00-1_node_139;
	length 290.955;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_139;
	name R4-25-00-1_ol_130;
	to R4-25-00-1_node_46;
	length 226.491;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_46;
	name R4-25-00-1_ol_131;
	to R4-25-00-1_node_136;
	length 697.185;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_136;
	name R4-25-00-1_ol_132;
	to R4-25-00-1_node_44;
	length 329.166;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_44;
	name R4-25-00-1_ol_133;
	to R4-25-00-1_node_58;
	length 295.071;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_79;
	name R4-25-00-1_ol_134;
	to R4-25-00-1_node_43;
	length 585.407;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_80;
	name R4-25-00-1_ol_135;
	to R4-25-00-1_node_169;
	length 430.989;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_169;
	name R4-25-00-1_ol_136;
	to R4-25-00-1_node_54;
	length 87.756;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_81;
	name R4-25-00-1_ol_137;
	to R4-25-00-1_node_55;
	length 154.149;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_82;
	name R4-25-00-1_ol_138;
	to R4-25-00-1_node_175;
	length 187.873;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_83;
	name R4-25-00-1_ol_139;
	to R4-25-00-1_node_173;
	length 134.314;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_84;
	name R4-25-00-1_ol_140;
	to R4-25-00-1_node_172;
	length 439.478;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_85;
	name R4-25-00-1_ol_141;
	to R4-25-00-1_node_128;
	length 194.148;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_128;
	name R4-25-00-1_ol_142;
	to R4-25-00-1_node_113;
	length 305.443;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_113;
	name R4-25-00-1_ol_143;
	to R4-25-00-1_node_21;
	length 209.418;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_21;
	name R4-25-00-1_ol_144;
	to R4-25-00-1_node_9;
	length 495.158;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_9;
	name R4-25-00-1_ol_145;
	to R4-25-00-1_node_114;
	length 268.556;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_114;
	name R4-25-00-1_ol_146;
	to R4-25-00-1_node_115;
	length 314.024;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_115;
	name R4-25-00-1_ol_147;
	to R4-25-00-1_node_116;
	length 100.340;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_86;
	name R4-25-00-1_ol_148;
	to R4-25-00-1_node_33;
	length 91.913;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_87;
	name R4-25-00-1_ol_149;
	to R4-25-00-1_node_178;
	length 276.349;
	configuration line_configuration_16;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_88;
	name R4-25-00-1_ol_150;
	to R4-25-00-1_node_157;
	length 180.423;
	configuration line_configuration_27;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_89;
	name R4-25-00-1_ol_151;
	to R4-25-00-1_node_152;
	length 304.452;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_90;
	name R4-25-00-1_ol_152;
	to R4-25-00-1_node_16;
	length 229.893;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_150;
	name R4-25-00-1_ol_153;
	to R4-25-00-1_node_149;
	length 201.328;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_16;
	name R4-25-00-1_ol_154;
	to R4-25-00-1_node_159;
	length 194.200;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_159;
	name R4-25-00-1_ol_155;
	to R4-25-00-1_node_150;
	length 282.929;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_91;
	name R4-25-00-1_ol_156;
	to R4-25-00-1_node_153;
	length 242.271;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_92;
	name R4-25-00-1_ol_157;
	to R4-25-00-1_node_158;
	length 178.499;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_158;
	name R4-25-00-1_ol_158;
	to R4-25-00-1_node_155;
	length 359.472;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_93;
	name R4-25-00-1_ol_159;
	to R4-25-00-1_node_206;
	length 231.656;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_206;
	name R4-25-00-1_ol_160;
	to R4-25-00-1_node_67;
	length 137.853;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_67;
	name R4-25-00-1_ol_161;
	to R4-25-00-1_node_207;
	length 155.037;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_207;
	name R4-25-00-1_ol_162;
	to R4-25-00-1_node_68;
	length 37.520;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_104;
	name R4-25-00-1_ol_163;
	to R4-25-00-1_node_27;
	length 396.060;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_226;
	name R4-25-00-1_ol_164;
	to R4-25-00-1_node_35;
	length 50.638;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_27;
	name R4-25-00-1_ol_165;
	to R4-25-00-1_node_28;
	length 117.922;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_28;
	name R4-25-00-1_ol_166;
	to R4-25-00-1_node_181;
	length 92.722;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_181;
	name R4-25-00-1_ol_167;
	to R4-25-00-1_node_191;
	length 222.353;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_191;
	name R4-25-00-1_ol_168;
	to R4-25-00-1_node_192;
	length 159.083;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_192;
	name R4-25-00-1_ol_169;
	to R4-25-00-1_node_226;
	length 182.617;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_103;
	name R4-25-00-1_ol_170;
	to R4-25-00-1_node_138;
	length 571.059;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_230;
	name R4-25-00-1_ol_171;
	to R4-25-00-1_node_3;
	length 115.953;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_3;
	name R4-25-00-1_ol_172;
	to R4-25-00-1_node_72;
	length 10.327;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_3;
	name R4-25-00-1_ol_173;
	to R4-25-00-1_node_2;
	length 184.999;
	configuration line_configuration_28;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_58;
	name R4-25-00-1_ol_174;
	to R4-25-00-1_node_227;
	length 157.071;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_227;
	name R4-25-00-1_ol_175;
	to R4-25-00-1_node_59;
	length 299.999;
	configuration line_configuration_17;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00836 ft;
	resistance 0.94500;
	name overhead_line_conductor_2;
	rating.summer.continuous 204.0;
};

object overhead_line_conductor {
	geometric_mean_radius 0.02300 ft;
	resistance 0.30300;
	name overhead_line_conductor_3;
	rating.summer.continuous 530.0;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;
	name overhead_line_conductor_4;
	rating.summer.continuous 149.0;
};

object overhead_line_conductor {
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
	name overhead_line_conductor_5;
	rating.summer.continuous 256.0;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00600 ft;
	resistance 0.63800;
	name overhead_line_conductor_7;
	rating.summer.continuous 300.0;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_127;
	name R4-25-00-1_switch_1;
	to R4-25-00-1_node_74;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_2;
	name R4-25-00-1_switch_2;
	to R4-25-00-1_node_75;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_switch_3;
	to R4-25-00-1_node_73;
};

object switch {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_25;
	name R4-25-00-1_switch_4;
	to R4-25-00-1_node_104;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_130;
	name R4-25-00-1_xfmr_1;
	to R4-25-00-1_tn_1;
	configuration transformer_configuration_827;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_166;
	name R4-25-00-1_xfmr_2;
	to R4-25-00-1_tn_2;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_167;
	name R4-25-00-1_xfmr_3;
	to R4-25-00-1_tn_3;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_168;
	name R4-25-00-1_xfmr_4;
	to R4-25-00-1_tn_4;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_162;
	name R4-25-00-1_xfmr_5;
	to R4-25-00-1_tn_5;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_163;
	name R4-25-00-1_xfmr_6;
	to R4-25-00-1_tn_6;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_161;
	name R4-25-00-1_xfmr_7;
	to R4-25-00-1_tn_7;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_199;
	name R4-25-00-1_xfmr_8;
	to R4-25-00-1_tn_8;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_195;
	name R4-25-00-1_xfmr_9;
	to R4-25-00-1_tn_9;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_204;
	name R4-25-00-1_xfmr_10;
	to R4-25-00-1_tn_10;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_203;
	name R4-25-00-1_xfmr_11;
	to R4-25-00-1_tn_11;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_106;
	name R4-25-00-1_xfmr_12;
	to R4-25-00-1_tn_12;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_118;
	name R4-25-00-1_xfmr_13;
	to R4-25-00-1_tn_13;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_119;
	name R4-25-00-1_xfmr_14;
	to R4-25-00-1_tn_14;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_120;
	name R4-25-00-1_xfmr_15;
	to R4-25-00-1_tn_15;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_121;
	name R4-25-00-1_xfmr_16;
	to R4-25-00-1_tn_16;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_122;
	name R4-25-00-1_xfmr_17;
	to R4-25-00-1_tn_17;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_124;
	name R4-25-00-1_xfmr_18;
	to R4-25-00-1_tn_18;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_125;
	name R4-25-00-1_xfmr_19;
	to R4-25-00-1_tn_19;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_123;
	name R4-25-00-1_xfmr_20;
	to R4-25-00-1_tn_20;
	configuration transformer_configuration_828;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_21;
	to R4-25-00-1_tn_21;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_22;
	to R4-25-00-1_tn_22;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_23;
	to R4-25-00-1_tn_23;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_131;
	name R4-25-00-1_xfmr_24;
	to R4-25-00-1_tn_24;
	configuration transformer_configuration_830;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_164;
	name R4-25-00-1_xfmr_25;
	to R4-25-00-1_tn_25;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_165;
	name R4-25-00-1_xfmr_26;
	to R4-25-00-1_tn_26;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_137;
	name R4-25-00-1_xfmr_27;
	to R4-25-00-1_tn_27;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_135;
	name R4-25-00-1_xfmr_28;
	to R4-25-00-1_tn_28;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_144;
	name R4-25-00-1_xfmr_29;
	to R4-25-00-1_tn_29;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_143;
	name R4-25-00-1_xfmr_30;
	to R4-25-00-1_tn_30;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_145;
	name R4-25-00-1_xfmr_31;
	to R4-25-00-1_tn_31;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_142;
	name R4-25-00-1_xfmr_32;
	to R4-25-00-1_tn_32;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_141;
	name R4-25-00-1_xfmr_33;
	to R4-25-00-1_tn_33;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_134;
	name R4-25-00-1_xfmr_34;
	to R4-25-00-1_tn_34;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_177;
	name R4-25-00-1_xfmr_35;
	to R4-25-00-1_tn_35;
	configuration transformer_configuration_837;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_171;
	name R4-25-00-1_xfmr_36;
	to R4-25-00-1_tn_36;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_176;
	name R4-25-00-1_xfmr_37;
	to R4-25-00-1_tn_37;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_174;
	name R4-25-00-1_xfmr_38;
	to R4-25-00-1_tn_38;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_39;
	to R4-25-00-1_tn_39;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_40;
	to R4-25-00-1_tn_40;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_41;
	to R4-25-00-1_tn_41;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_42;
	to R4-25-00-1_tn_42;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_43;
	to R4-25-00-1_tn_43;
	configuration transformer_configuration_827;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_44;
	to R4-25-00-1_tn_44;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_45;
	to R4-25-00-1_tn_45;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_46;
	to R4-25-00-1_tn_46;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_47;
	to R4-25-00-1_tn_47;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_48;
	to R4-25-00-1_tn_48;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_49;
	to R4-25-00-1_tn_49;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_50;
	to R4-25-00-1_tn_50;
	configuration transformer_configuration_834;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_51;
	to R4-25-00-1_tn_51;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_52;
	to R4-25-00-1_tn_52;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_53;
	to R4-25-00-1_tn_53;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_179;
	name R4-25-00-1_xfmr_54;
	to R4-25-00-1_tn_54;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_55;
	to R4-25-00-1_tn_55;
	configuration transformer_configuration_822;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_56;
	to R4-25-00-1_tn_56;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_57;
	to R4-25-00-1_tn_57;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_58;
	to R4-25-00-1_tn_58;
	configuration transformer_configuration_823;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_59;
	to R4-25-00-1_tn_59;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_60;
	to R4-25-00-1_tn_60;
	configuration transformer_configuration_838;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_201;
	name R4-25-00-1_xfmr_61;
	to R4-25-00-1_tn_61;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_202;
	name R4-25-00-1_xfmr_62;
	to R4-25-00-1_tn_62;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_200;
	name R4-25-00-1_xfmr_63;
	to R4-25-00-1_tn_63;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_197;
	name R4-25-00-1_xfmr_64;
	to R4-25-00-1_tn_64;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_198;
	name R4-25-00-1_xfmr_65;
	to R4-25-00-1_tn_65;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_214;
	name R4-25-00-1_xfmr_66;
	to R4-25-00-1_tn_66;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_221;
	name R4-25-00-1_xfmr_67;
	to R4-25-00-1_tn_67;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_223;
	name R4-25-00-1_xfmr_68;
	to R4-25-00-1_tn_68;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_212;
	name R4-25-00-1_xfmr_69;
	to R4-25-00-1_tn_69;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_213;
	name R4-25-00-1_xfmr_70;
	to R4-25-00-1_tn_70;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_105;
	name R4-25-00-1_xfmr_71;
	to R4-25-00-1_tn_71;
	configuration transformer_configuration_837;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_129;
	name R4-25-00-1_xfmr_72;
	to R4-25-00-1_tn_72;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_160;
	name R4-25-00-1_xfmr_73;
	to R4-25-00-1_tn_73;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_205;
	name R4-25-00-1_xfmr_74;
	to R4-25-00-1_tn_74;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_208;
	name R4-25-00-1_xfmr_75;
	to R4-25-00-1_tn_75;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_209;
	name R4-25-00-1_xfmr_76;
	to R4-25-00-1_tn_76;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_196;
	name R4-25-00-1_xfmr_77;
	to R4-25-00-1_tn_77;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_126;
	name R4-25-00-1_xfmr_78;
	to R4-25-00-1_tn_78;
	configuration transformer_configuration_822;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_112;
	name R4-25-00-1_xfmr_79;
	to R4-25-00-1_tn_79;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_107;
	name R4-25-00-1_xfmr_80;
	to R4-25-00-1_tn_80;
	configuration transformer_configuration_830;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_110;
	name R4-25-00-1_xfmr_81;
	to R4-25-00-1_tn_81;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_108;
	name R4-25-00-1_xfmr_82;
	to R4-25-00-1_tn_82;
	configuration transformer_configuration_830;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_117;
	name R4-25-00-1_xfmr_83;
	to R4-25-00-1_tn_83;
	configuration transformer_configuration_828;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_111;
	name R4-25-00-1_xfmr_84;
	to R4-25-00-1_tn_84;
	configuration transformer_configuration_824;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_109;
	name R4-25-00-1_xfmr_85;
	to R4-25-00-1_tn_85;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_133;
	name R4-25-00-1_xfmr_86;
	to R4-25-00-1_tn_86;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_146;
	name R4-25-00-1_xfmr_87;
	to R4-25-00-1_tn_87;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_148;
	name R4-25-00-1_xfmr_88;
	to R4-25-00-1_tn_88;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_170;
	name R4-25-00-1_xfmr_89;
	to R4-25-00-1_tn_89;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_183;
	name R4-25-00-1_xfmr_90;
	to R4-25-00-1_tn_90;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_193;
	name R4-25-00-1_xfmr_91;
	to R4-25-00-1_tn_91;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_184;
	name R4-25-00-1_xfmr_92;
	to R4-25-00-1_tn_92;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_182;
	name R4-25-00-1_xfmr_93;
	to R4-25-00-1_tn_93;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_180;
	name R4-25-00-1_xfmr_94;
	to R4-25-00-1_tn_94;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_190;
	name R4-25-00-1_xfmr_95;
	to R4-25-00-1_tn_95;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_185;
	name R4-25-00-1_xfmr_96;
	to R4-25-00-1_tn_96;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_194;
	name R4-25-00-1_xfmr_97;
	to R4-25-00-1_tn_97;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_222;
	name R4-25-00-1_xfmr_98;
	to R4-25-00-1_tn_98;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_210;
	name R4-25-00-1_xfmr_99;
	to R4-25-00-1_tn_99;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_216;
	name R4-25-00-1_xfmr_100;
	to R4-25-00-1_tn_100;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_217;
	name R4-25-00-1_xfmr_101;
	to R4-25-00-1_tn_101;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_219;
	name R4-25-00-1_xfmr_102;
	to R4-25-00-1_tn_102;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_147;
	name R4-25-00-1_xfmr_103;
	to R4-25-00-1_tn_103;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_140;
	name R4-25-00-1_xfmr_104;
	to R4-25-00-1_tn_104;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_132;
	name R4-25-00-1_xfmr_105;
	to R4-25-00-1_tn_105;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_139;
	name R4-25-00-1_xfmr_106;
	to R4-25-00-1_tn_106;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_136;
	name R4-25-00-1_xfmr_107;
	to R4-25-00-1_tn_107;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_169;
	name R4-25-00-1_xfmr_108;
	to R4-25-00-1_tn_108;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_175;
	name R4-25-00-1_xfmr_109;
	to R4-25-00-1_tn_109;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_173;
	name R4-25-00-1_xfmr_110;
	to R4-25-00-1_tn_110;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_172;
	name R4-25-00-1_xfmr_111;
	to R4-25-00-1_tn_111;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_128;
	name R4-25-00-1_xfmr_112;
	to R4-25-00-1_tn_112;
	configuration transformer_configuration_831;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_113;
	name R4-25-00-1_xfmr_113;
	to R4-25-00-1_tn_113;
	configuration transformer_configuration_831;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_114;
	name R4-25-00-1_xfmr_114;
	to R4-25-00-1_tn_114;
	configuration transformer_configuration_832;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_115;
	name R4-25-00-1_xfmr_115;
	to R4-25-00-1_tn_115;
	configuration transformer_configuration_832;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_116;
	name R4-25-00-1_xfmr_116;
	to R4-25-00-1_tn_116;
	configuration transformer_configuration_833;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_178;
	name R4-25-00-1_xfmr_117;
	to R4-25-00-1_tn_117;
	configuration transformer_configuration_832;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_220;
	name R4-25-00-1_xfmr_118;
	to R4-25-00-1_tn_118;
	configuration transformer_configuration_825;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_157;
	name R4-25-00-1_xfmr_119;
	to R4-25-00-1_tn_119;
	configuration transformer_configuration_826;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_152;
	name R4-25-00-1_xfmr_120;
	to R4-25-00-1_tn_120;
	configuration transformer_configuration_830;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_149;
	name R4-25-00-1_xfmr_121;
	to R4-25-00-1_tn_121;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_159;
	name R4-25-00-1_xfmr_122;
	to R4-25-00-1_tn_122;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_150;
	name R4-25-00-1_xfmr_123;
	to R4-25-00-1_tn_123;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_153;
	name R4-25-00-1_xfmr_124;
	to R4-25-00-1_tn_124;
	configuration transformer_configuration_822;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_158;
	name R4-25-00-1_xfmr_125;
	to R4-25-00-1_tn_125;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_155;
	name R4-25-00-1_xfmr_126;
	to R4-25-00-1_tn_126;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_206;
	name R4-25-00-1_xfmr_127;
	to R4-25-00-1_tn_127;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_207;
	name R4-25-00-1_xfmr_128;
	to R4-25-00-1_tn_128;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_181;
	name R4-25-00-1_xfmr_129;
	to R4-25-00-1_tn_129;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_191;
	name R4-25-00-1_xfmr_130;
	to R4-25-00-1_tn_130;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_192;
	name R4-25-00-1_xfmr_131;
	to R4-25-00-1_tn_131;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_226;
	name R4-25-00-1_xfmr_132;
	to R4-25-00-1_tn_132;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_211;
	name R4-25-00-1_xfmr_133;
	to R4-25-00-1_tn_133;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_215;
	name R4-25-00-1_xfmr_134;
	to R4-25-00-1_tn_134;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_218;
	name R4-25-00-1_xfmr_135;
	to R4-25-00-1_tn_135;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_224;
	name R4-25-00-1_xfmr_136;
	to R4-25-00-1_tn_136;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_138;
	name R4-25-00-1_xfmr_137;
	to R4-25-00-1_tn_137;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_227;
	name R4-25-00-1_xfmr_138;
	to R4-25-00-1_tn_138;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_228;
	name R4-25-00-1_xfmr_139;
	to R4-25-00-1_tn_139;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_229;
	name R4-25-00-1_xfmr_140;
	to R4-25-00-1_tn_140;
	configuration transformer_configuration_835;
};

object transformer {
	phases ACN;
	from R4-25-00-1_node_151;
	name R4-25-00-1_xfmr_141;
	to R4-25-00-1_meter_1;
	configuration transformer_configuration_979;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 5;
	name transformer_configuration_821;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_822;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 10.0;
	name transformer_configuration_823;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_824;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_825;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_826;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_827;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_828;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 5;
	name transformer_configuration_829;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_830;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_831;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_832;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_833;
};

object transformer_configuration {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	name transformer_configuration_834;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	name transformer_configuration_835;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_836;
};

object transformer_configuration {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	reactance 0.00267;
	name transformer_configuration_837;
};

object transformer_configuration {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_838;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 100.0;
	primary_voltage 24900.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00100;
	reactance 0.00500;
	powerA_rating 50.0;
	name transformer_configuration_979;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_1;
	name R4-25-00-1_tl_1;
	to R4-25-00-1_tm_1;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_2;
	name R4-25-00-1_tl_2;
	to R4-25-00-1_tm_2;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_3;
	name R4-25-00-1_tl_3;
	to R4-25-00-1_tm_3;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_4;
	name R4-25-00-1_tl_4;
	to R4-25-00-1_tm_4;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_5;
	name R4-25-00-1_tl_5;
	to R4-25-00-1_tm_5;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_6;
	name R4-25-00-1_tl_6;
	to R4-25-00-1_tm_6;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_7;
	name R4-25-00-1_tl_7;
	to R4-25-00-1_tm_7;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_8;
	name R4-25-00-1_tl_8;
	to R4-25-00-1_tm_8;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_9;
	name R4-25-00-1_tl_9;
	to R4-25-00-1_tm_9;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_10;
	name R4-25-00-1_tl_10;
	to R4-25-00-1_tm_10;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_11;
	name R4-25-00-1_tl_11;
	to R4-25-00-1_tm_11;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_12;
	name R4-25-00-1_tl_12;
	to R4-25-00-1_tm_12;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_13;
	name R4-25-00-1_tl_13;
	to R4-25-00-1_tm_13;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_14;
	name R4-25-00-1_tl_14;
	to R4-25-00-1_tm_14;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_15;
	name R4-25-00-1_tl_15;
	to R4-25-00-1_tm_15;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_16;
	name R4-25-00-1_tl_16;
	to R4-25-00-1_tm_16;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_17;
	name R4-25-00-1_tl_17;
	to R4-25-00-1_tm_17;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_18;
	name R4-25-00-1_tl_18;
	to R4-25-00-1_tm_18;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_19;
	name R4-25-00-1_tl_19;
	to R4-25-00-1_tm_19;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_20;
	name R4-25-00-1_tl_20;
	to R4-25-00-1_tm_20;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_21;
	name R4-25-00-1_tl_21;
	to R4-25-00-1_tm_21;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_22;
	name R4-25-00-1_tl_22;
	to R4-25-00-1_tm_22;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_23;
	name R4-25-00-1_tl_23;
	to R4-25-00-1_tm_23;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_24;
	name R4-25-00-1_tl_24;
	to R4-25-00-1_tm_24;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_25;
	name R4-25-00-1_tl_25;
	to R4-25-00-1_tm_25;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_26;
	name R4-25-00-1_tl_26;
	to R4-25-00-1_tm_26;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_27;
	name R4-25-00-1_tl_27;
	to R4-25-00-1_tm_27;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_28;
	name R4-25-00-1_tl_28;
	to R4-25-00-1_tm_28;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_29;
	name R4-25-00-1_tl_29;
	to R4-25-00-1_tm_29;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_30;
	name R4-25-00-1_tl_30;
	to R4-25-00-1_tm_30;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_31;
	name R4-25-00-1_tl_31;
	to R4-25-00-1_tm_31;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_32;
	name R4-25-00-1_tl_32;
	to R4-25-00-1_tm_32;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_33;
	name R4-25-00-1_tl_33;
	to R4-25-00-1_tm_33;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_34;
	name R4-25-00-1_tl_34;
	to R4-25-00-1_tm_34;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_35;
	name R4-25-00-1_tl_35;
	to R4-25-00-1_tm_35;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_36;
	name R4-25-00-1_tl_36;
	to R4-25-00-1_tm_36;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_37;
	name R4-25-00-1_tl_37;
	to R4-25-00-1_tm_37;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_38;
	name R4-25-00-1_tl_38;
	to R4-25-00-1_tm_38;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_39;
	name R4-25-00-1_tl_39;
	to R4-25-00-1_tm_39;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_40;
	name R4-25-00-1_tl_40;
	to R4-25-00-1_tm_40;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_41;
	name R4-25-00-1_tl_41;
	to R4-25-00-1_tm_41;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_42;
	name R4-25-00-1_tl_42;
	to R4-25-00-1_tm_42;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_43;
	name R4-25-00-1_tl_43;
	to R4-25-00-1_tm_43;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_44;
	name R4-25-00-1_tl_44;
	to R4-25-00-1_tm_44;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_45;
	name R4-25-00-1_tl_45;
	to R4-25-00-1_tm_45;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_46;
	name R4-25-00-1_tl_46;
	to R4-25-00-1_tm_46;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_47;
	name R4-25-00-1_tl_47;
	to R4-25-00-1_tm_47;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_48;
	name R4-25-00-1_tl_48;
	to R4-25-00-1_tm_48;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_49;
	name R4-25-00-1_tl_49;
	to R4-25-00-1_tm_49;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_50;
	name R4-25-00-1_tl_50;
	to R4-25-00-1_tm_50;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_51;
	name R4-25-00-1_tl_51;
	to R4-25-00-1_tm_51;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_52;
	name R4-25-00-1_tl_52;
	to R4-25-00-1_tm_52;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_53;
	name R4-25-00-1_tl_53;
	to R4-25-00-1_tm_53;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_54;
	name R4-25-00-1_tl_54;
	to R4-25-00-1_tm_54;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_55;
	name R4-25-00-1_tl_55;
	to R4-25-00-1_tm_55;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_56;
	name R4-25-00-1_tl_56;
	to R4-25-00-1_tm_56;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_57;
	name R4-25-00-1_tl_57;
	to R4-25-00-1_tm_57;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_58;
	name R4-25-00-1_tl_58;
	to R4-25-00-1_tm_58;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_59;
	name R4-25-00-1_tl_59;
	to R4-25-00-1_tm_59;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_60;
	name R4-25-00-1_tl_60;
	to R4-25-00-1_tm_60;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_61;
	name R4-25-00-1_tl_61;
	to R4-25-00-1_tm_61;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_62;
	name R4-25-00-1_tl_62;
	to R4-25-00-1_tm_62;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_63;
	name R4-25-00-1_tl_63;
	to R4-25-00-1_tm_63;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_64;
	name R4-25-00-1_tl_64;
	to R4-25-00-1_tm_64;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_65;
	name R4-25-00-1_tl_65;
	to R4-25-00-1_tm_65;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_66;
	name R4-25-00-1_tl_66;
	to R4-25-00-1_tm_66;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_67;
	name R4-25-00-1_tl_67;
	to R4-25-00-1_tm_67;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_68;
	name R4-25-00-1_tl_68;
	to R4-25-00-1_tm_68;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_69;
	name R4-25-00-1_tl_69;
	to R4-25-00-1_tm_69;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_70;
	name R4-25-00-1_tl_70;
	to R4-25-00-1_tm_70;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_71;
	name R4-25-00-1_tl_71;
	to R4-25-00-1_tm_71;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_72;
	name R4-25-00-1_tl_72;
	to R4-25-00-1_tm_72;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_73;
	name R4-25-00-1_tl_73;
	to R4-25-00-1_tm_73;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_74;
	name R4-25-00-1_tl_74;
	to R4-25-00-1_tm_74;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_75;
	name R4-25-00-1_tl_75;
	to R4-25-00-1_tm_75;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_76;
	name R4-25-00-1_tl_76;
	to R4-25-00-1_tm_76;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_77;
	name R4-25-00-1_tl_77;
	to R4-25-00-1_tm_77;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_78;
	name R4-25-00-1_tl_78;
	to R4-25-00-1_tm_78;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_79;
	name R4-25-00-1_tl_79;
	to R4-25-00-1_tm_79;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_80;
	name R4-25-00-1_tl_80;
	to R4-25-00-1_tm_80;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_81;
	name R4-25-00-1_tl_81;
	to R4-25-00-1_tm_81;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_82;
	name R4-25-00-1_tl_82;
	to R4-25-00-1_tm_82;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_83;
	name R4-25-00-1_tl_83;
	to R4-25-00-1_tm_83;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_84;
	name R4-25-00-1_tl_84;
	to R4-25-00-1_tm_84;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_85;
	name R4-25-00-1_tl_85;
	to R4-25-00-1_tm_85;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_86;
	name R4-25-00-1_tl_86;
	to R4-25-00-1_tm_86;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_87;
	name R4-25-00-1_tl_87;
	to R4-25-00-1_tm_87;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_88;
	name R4-25-00-1_tl_88;
	to R4-25-00-1_tm_88;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_89;
	name R4-25-00-1_tl_89;
	to R4-25-00-1_tm_89;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_90;
	name R4-25-00-1_tl_90;
	to R4-25-00-1_tm_90;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_91;
	name R4-25-00-1_tl_91;
	to R4-25-00-1_tm_91;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_92;
	name R4-25-00-1_tl_92;
	to R4-25-00-1_tm_92;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_93;
	name R4-25-00-1_tl_93;
	to R4-25-00-1_tm_93;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_94;
	name R4-25-00-1_tl_94;
	to R4-25-00-1_tm_94;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_95;
	name R4-25-00-1_tl_95;
	to R4-25-00-1_tm_95;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_96;
	name R4-25-00-1_tl_96;
	to R4-25-00-1_tm_96;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_97;
	name R4-25-00-1_tl_97;
	to R4-25-00-1_tm_97;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_98;
	name R4-25-00-1_tl_98;
	to R4-25-00-1_tm_98;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_99;
	name R4-25-00-1_tl_99;
	to R4-25-00-1_tm_99;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_100;
	name R4-25-00-1_tl_100;
	to R4-25-00-1_tm_100;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_101;
	name R4-25-00-1_tl_101;
	to R4-25-00-1_tm_101;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_102;
	name R4-25-00-1_tl_102;
	to R4-25-00-1_tm_102;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_103;
	name R4-25-00-1_tl_103;
	to R4-25-00-1_tm_103;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_104;
	name R4-25-00-1_tl_104;
	to R4-25-00-1_tm_104;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_105;
	name R4-25-00-1_tl_105;
	to R4-25-00-1_tm_105;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_106;
	name R4-25-00-1_tl_106;
	to R4-25-00-1_tm_106;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_107;
	name R4-25-00-1_tl_107;
	to R4-25-00-1_tm_107;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_108;
	name R4-25-00-1_tl_108;
	to R4-25-00-1_tm_108;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_109;
	name R4-25-00-1_tl_109;
	to R4-25-00-1_tm_109;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_110;
	name R4-25-00-1_tl_110;
	to R4-25-00-1_tm_110;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_111;
	name R4-25-00-1_tl_111;
	to R4-25-00-1_tm_111;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_112;
	name R4-25-00-1_tl_112;
	to R4-25-00-1_tm_112;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_113;
	name R4-25-00-1_tl_113;
	to R4-25-00-1_tm_113;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_114;
	name R4-25-00-1_tl_114;
	to R4-25-00-1_tm_114;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_115;
	name R4-25-00-1_tl_115;
	to R4-25-00-1_tm_115;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_116;
	name R4-25-00-1_tl_116;
	to R4-25-00-1_tm_116;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_117;
	name R4-25-00-1_tl_117;
	to R4-25-00-1_tm_117;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_118;
	name R4-25-00-1_tl_118;
	to R4-25-00-1_tm_118;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_119;
	name R4-25-00-1_tl_119;
	to R4-25-00-1_tm_119;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_120;
	name R4-25-00-1_tl_120;
	to R4-25-00-1_tm_120;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_121;
	name R4-25-00-1_tl_121;
	to R4-25-00-1_tm_121;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_122;
	name R4-25-00-1_tl_122;
	to R4-25-00-1_tm_122;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_123;
	name R4-25-00-1_tl_123;
	to R4-25-00-1_tm_123;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_124;
	name R4-25-00-1_tl_124;
	to R4-25-00-1_tm_124;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_125;
	name R4-25-00-1_tl_125;
	to R4-25-00-1_tm_125;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_126;
	name R4-25-00-1_tl_126;
	to R4-25-00-1_tm_126;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_127;
	name R4-25-00-1_tl_127;
	to R4-25-00-1_tm_127;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_128;
	name R4-25-00-1_tl_128;
	to R4-25-00-1_tm_128;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_129;
	name R4-25-00-1_tl_129;
	to R4-25-00-1_tm_129;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_130;
	name R4-25-00-1_tl_130;
	to R4-25-00-1_tm_130;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_131;
	name R4-25-00-1_tl_131;
	to R4-25-00-1_tm_131;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_132;
	name R4-25-00-1_tl_132;
	to R4-25-00-1_tm_132;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_133;
	name R4-25-00-1_tl_133;
	to R4-25-00-1_tm_133;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_134;
	name R4-25-00-1_tl_134;
	to R4-25-00-1_tm_134;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_135;
	name R4-25-00-1_tl_135;
	to R4-25-00-1_tm_135;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_136;
	name R4-25-00-1_tl_136;
	to R4-25-00-1_tm_136;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_137;
	name R4-25-00-1_tl_137;
	to R4-25-00-1_tm_137;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_138;
	name R4-25-00-1_tl_138;
	to R4-25-00-1_tm_138;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_139;
	name R4-25-00-1_tl_139;
	to R4-25-00-1_tm_139;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_140;
	name R4-25-00-1_tl_140;
	to R4-25-00-1_tm_140;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line_conductor {
	geometric_mean_radius 0.0111;
	resistance 0.97;
	name TLC 1/0 AA triplex;
};

object triplex_line_configuration {
	diameter 0.368;
	insulation_thickness 0.08;
	conductor_1 TLC 1/0 AA triplex;
	conductor_2 TLC 1/0 AA triplex;
	conductor_N TLC 1/0 AA triplex;
	name triplex_line_configuration_1;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_1;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_2;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_3;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_4;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_5;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_6;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_7;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_8;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_9;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_10;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_11;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_12;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_13;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_14;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_15;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_16;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_17;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_18;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_19;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_20;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_21;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_22;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_23;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_24;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_25;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_26;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_27;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_28;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_29;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_30;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_31;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_32;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_33;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_34;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_35;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_36;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_37;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_38;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_39;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_40;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_41;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_42;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_43;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_44;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_45;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_46;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_47;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_48;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_49;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_50;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_51;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_52;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_53;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_54;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_55;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_56;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_57;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_58;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_59;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_60;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_61;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_62;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_63;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_64;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_65;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_66;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_67;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_68;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_69;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_70;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_71;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_72;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_73;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_74;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_75;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_76;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_77;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_78;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_79;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_80;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_81;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_82;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_83;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_84;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_85;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_86;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_87;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_88;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_89;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_90;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_91;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_92;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_93;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_94;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_95;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_96;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_97;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_98;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_99;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_100;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_101;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_102;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_103;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_104;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_105;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_106;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_107;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_108;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_109;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_110;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_111;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_112;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_113;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_114;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_115;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_116;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_117;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_118;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_119;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_120;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_121;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_122;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_123;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_124;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_125;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_126;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_127;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_128;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_129;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_130;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_131;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_132;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_133;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_134;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_135;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_136;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_137;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_138;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_139;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_140;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_64;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_65;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_66;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_67;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_68;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_69;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_70;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_71;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_72;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_73;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_74;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_75;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_76;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_77;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_78;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_79;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_80;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_81;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_82;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_83;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_84;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_85;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_86;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_87;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_88;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_89;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_90;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_91;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_92;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_93;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_94;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_95;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_96;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_97;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_98;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_99;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_100;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_101;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_102;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_103;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_104;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_105;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_106;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_107;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_108;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_109;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_110;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_111;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_112;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_113;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_114;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_115;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_116;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_117;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_118;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_119;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_120;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_121;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_122;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_123;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_124;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_125;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_126;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_127;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_128;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_129;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_130;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_131;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_132;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_133;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_134;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_135;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_136;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_137;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_138;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_139;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_140;
	nominal_voltage 120;
	voltage_N 0;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_70;
	name R4-25-00-1_ul_1;
	to R4-25-00-1_node_214;
	length 330.800;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_56;
	name R4-25-00-1_ul_2;
	to R4-25-00-1_node_221;
	length 105.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_62;
	name R4-25-00-1_ul_3;
	to R4-25-00-1_node_223;
	length 562.700;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_42;
	name R4-25-00-1_ul_4;
	to R4-25-00-1_node_212;
	length 412.000;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_39;
	name R4-25-00-1_ul_5;
	to R4-25-00-1_node_213;
	length 175.200;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_173;
	name R4-25-00-1_ul_6;
	to R4-25-00-1_node_56;
	length 323.600;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_94;
	name R4-25-00-1_ul_7;
	to R4-25-00-1_node_105;
	length 708.800;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_96;
	name R4-25-00-1_ul_8;
	to R4-25-00-1_node_222;
	length 375.900;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_140;
	name R4-25-00-1_ul_9;
	to R4-25-00-1_node_210;
	length 312.200;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_36;
	name R4-25-00-1_ul_10;
	to R4-25-00-1_node_216;
	length 770.100;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_ul_11;
	to R4-25-00-1_node_217;
	length 318.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_34;
	name R4-25-00-1_ul_12;
	to R4-25-00-1_node_219;
	length 6.900;
	configuration line_configuration_24;
};

object underground_line {
	phases AN;
	from R4-25-00-1_node_102;
	name R4-25-00-1_ul_13;
	to R4-25-00-1_node_220;
	length 283.700;
	configuration line_configuration_26;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_97;
	name R4-25-00-1_ul_14;
	to R4-25-00-1_node_34;
	length 241.500;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_98;
	name R4-25-00-1_ul_15;
	to R4-25-00-1_node_211;
	length 292.500;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_211;
	name R4-25-00-1_ul_16;
	to R4-25-00-1_node_36;
	length 144.700;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_99;
	name R4-25-00-1_ul_17;
	to R4-25-00-1_node_215;
	length 1594.600;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_100;
	name R4-25-00-1_ul_18;
	to R4-25-00-1_node_39;
	length 69.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_101;
	name R4-25-00-1_ul_19;
	to R4-25-00-1_node_218;
	length 215.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_95;
	name R4-25-00-1_ul_20;
	to R4-25-00-1_node_224;
	length 376.800;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_76;
	name R4-25-00-1_ul_21;
	to R4-25-00-1_node_228;
	length 280.000;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_221;
	name R4-25-00-1_ul_22;
	to R4-25-00-1_node_229;
	length 152.000;
	configuration line_configuration_25;
};

object underground_line_conductor {
	conductor_gmr 0.0177 ft;
	conductor_resistance 0.433488;
	shield_resistance 0.00;
	neutral_gmr 0.0485380344339232 ft;
	outer_diameter 1.32;
	neutral_strands 11.0;
	neutral_resistance 13.5696;
	rating.summer.continuous 214.0;
	neutral_diameter 0.0641;
	conductor_diameter 0.528;
	shield_gmr 0.00;
	name underground_line_conductor_6;
};

module generators;
module market;
module climate;
module tape;

module residential {
	implicit_enduses NONE;
}
module powerflow;
#include "superSchedules.glm";
class player {
	double value;
};
module market;
class auction {
	double my_avg ; double my_std;
};
object player {
	name cppDays;
	file superCpp.player;
};

object player {
	name superClearing;
	file superClearingPrice.player;
	loop 10;
};

object auction {
	my_std 0.037953;
	name Market_1;
	period 900;
	my_avg 0.110000;
	current_market.clearing_price superClearing.value;
	special_mode BUYERS_ONLY;
	unit kW;
};

object climate {
	name climate;
	interpolate QUADRATIC;
	tmyfile "climate.tmy3";
};

object windturb_dg {
	phases BS;
	name Community_Wind_1;
	parent R4-25-00-1_meter_2;
	Gen_status ONLINE;
	Turbine_Model BERGEY_10kW;
	Gen_mode CONSTANTP;
	Gen_type SYNCHRONOUS;
};

object windturb_dg {
	phases BS;
	name Community_Wind_2;
	parent R4-25-00-1_meter_2;
	Gen_status ONLINE;
	Turbine_Model BERGEY_10kW;
	Gen_mode CONSTANTP;
	Gen_type SYNCHRONOUS;
};

object capacitor {
	control VOLT;
	dwell_time 30.0;
	name cap_1_threePhase;
	parent R4-25-00-1_meter_2;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	capacitor_A 0.15 MVAr;
	phases ABCN;
	time_delay 30.0;
	nominal_voltage 7216.88;
	cap_nominal_voltage 7220;
	voltage_set_low 7100;
	switchC CLOSED;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	phases_connected ABC;
	pt_phase B;
	voltage_set_high 7300;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -57.2977315002;
	window_frame 4;
	parent R4-25-00-1_tm_1;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house0;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house0;
	schedule_skew 261.011840107;
	name unresponsiveLoad_house0;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.44523191813;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house0;
	schedule_skew 324.569774629;
	name responsiveLoad_house0;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.61227185521;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house0;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house0;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1057.71751704;
	tank_volume 50;
	name waterHeater_house0;
	parent house0;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house0;
	parent waterHeater_house0;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house0;

	name ev_house0;
};

object inverter {
	name solarInverter_house0;
	parent R4-25-00-1_tm_1;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house0;
	parent solarInverter_house0;
	area 1417.07548494 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house0;
	parent R4-25-00-1_tm_1;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_1;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house0;
	parent batteryInverter_house0;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -190.304714922;
	window_frame 4;
	parent R4-25-00-1_tm_2;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house1;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house1;
	schedule_skew 1296.04168808;
	name unresponsiveLoad_house1;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.70421979066;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house1;
	schedule_skew 176.077474712;
	name responsiveLoad_house1;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.777005621935;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house1;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house1;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 1492.32040167;
	tank_volume 50;
	name waterHeater_house1;
	parent house1;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house1;
	parent waterHeater_house1;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house1;

	name ev_house1;
};

object inverter {
	name solarInverter_house1;
	parent R4-25-00-1_tm_2;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house1;
	parent solarInverter_house1;
	area 629.747040328 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house1;
	parent R4-25-00-1_tm_2;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_2;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house1;
	parent batteryInverter_house1;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 59.3202953505;
	window_frame 4;
	parent R4-25-00-1_tm_3;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house2;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house2;
	schedule_skew -491.177077496;
	name unresponsiveLoad_house2;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.31393886365;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house2;
	schedule_skew -766.945398169;
	name responsiveLoad_house2;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.44537488767;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house2;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house2;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 2672.03698482;
	tank_volume 50;
	name waterHeater_house2;
	parent house2;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house2;
	parent waterHeater_house2;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house2;

	name ev_house2;
};

object inverter {
	name solarInverter_house2;
	parent R4-25-00-1_tm_3;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house2;
	parent solarInverter_house2;
	area 449.992392014 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house2;
	parent R4-25-00-1_tm_3;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_3;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house2;
	parent batteryInverter_house2;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 2114.64976386;
	window_frame 4;
	parent R4-25-00-1_tm_4;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house3;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house3;
	schedule_skew 2123.27701995;
	name unresponsiveLoad_house3;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.392193508;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house3;
	schedule_skew 523.177885273;
	name responsiveLoad_house3;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.32898259779;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house3;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house3;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 300.373094305;
	tank_volume 50;
	name waterHeater_house3;
	parent house3;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house3;
	parent waterHeater_house3;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house3;

	name ev_house3;
};

object inverter {
	name solarInverter_house3;
	parent R4-25-00-1_tm_4;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house3;
	parent solarInverter_house3;
	area 1041.73967169 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house3;
	parent R4-25-00-1_tm_4;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_4;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house3;
	parent batteryInverter_house3;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1182.99293465;
	window_frame 4;
	parent R4-25-00-1_tm_5;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house4;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house4;
	schedule_skew 670.310329239;
	name unresponsiveLoad_house4;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.89596185718;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house4;
	schedule_skew -666.08650533;
	name responsiveLoad_house4;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.64514384006;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house4;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house4;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1959.6574509;
	tank_volume 50;
	name waterHeater_house4;
	parent house4;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house4;
	parent waterHeater_house4;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house4;

	name ev_house4;
};

object inverter {
	name solarInverter_house4;
	parent R4-25-00-1_tm_5;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house4;
	parent solarInverter_house4;
	area 1024.57207747 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house4;
	parent R4-25-00-1_tm_5;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_5;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house4;
	parent batteryInverter_house4;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 752.537274262;
	window_frame 4;
	parent R4-25-00-1_tm_6;
	floor_area 18000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house5;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house5;
	schedule_skew 1099.62798509;
	name unresponsiveLoad_house5;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.0248576406;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house5;
	schedule_skew -824.869327146;
	name responsiveLoad_house5;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.71164780292;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house5;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house5;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 3388.12901169;
	tank_volume 50;
	name waterHeater_house5;
	parent house5;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house5;
	parent waterHeater_house5;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house5;

	name ev_house5;
};

object inverter {
	name solarInverter_house5;
	parent R4-25-00-1_tm_6;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house5;
	parent solarInverter_house5;
	area 997.138649001 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house5;
	parent R4-25-00-1_tm_6;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_6;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house5;
	parent batteryInverter_house5;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -602.619306436;
	window_frame 4;
	parent R4-25-00-1_tm_7;
	floor_area 15000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house6;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house6;
	schedule_skew -29.8424783501;
	name unresponsiveLoad_house6;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.50601173386;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house6;
	schedule_skew -1398.62763002;
	name responsiveLoad_house6;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.74997384441;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house6;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house6;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 3637.24550798;
	tank_volume 50;
	name waterHeater_house6;
	parent house6;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house6;
	parent waterHeater_house6;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house6;

	name ev_house6;
};

object inverter {
	name solarInverter_house6;
	parent R4-25-00-1_tm_7;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house6;
	parent solarInverter_house6;
	area 958.62334281 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house6;
	parent R4-25-00-1_tm_7;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_7;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house6;
	parent batteryInverter_house6;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -617.381152383;
	window_frame 4;
	parent R4-25-00-1_tm_8;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house7;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house7;
	schedule_skew -1077.53821234;
	name unresponsiveLoad_house7;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.840678962027;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house7;
	schedule_skew -431.653031433;
	name responsiveLoad_house7;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.52162869524;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house7;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house7;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -5086.66157228;
	tank_volume 50;
	name waterHeater_house7;
	parent house7;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house7;
	parent waterHeater_house7;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house7;

	name ev_house7;
};

object inverter {
	name solarInverter_house7;
	parent R4-25-00-1_tm_8;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house7;
	parent solarInverter_house7;
	area 857.105097209 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house7;
	parent R4-25-00-1_tm_8;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_8;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house7;
	parent batteryInverter_house7;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -566.157734371;
	window_frame 4;
	parent R4-25-00-1_tm_9;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house8;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house8;
	schedule_skew -1188.126164;
	name unresponsiveLoad_house8;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.78968075579;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house8;
	schedule_skew -42.7017852467;
	name responsiveLoad_house8;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.9627905991;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house8;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house8;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 611.443481303;
	tank_volume 50;
	name waterHeater_house8;
	parent house8;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house8;
	parent waterHeater_house8;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house8;

	name ev_house8;
};

object inverter {
	name solarInverter_house8;
	parent R4-25-00-1_tm_9;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house8;
	parent solarInverter_house8;
	area 491.771095902 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house8;
	parent R4-25-00-1_tm_9;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_9;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house8;
	parent batteryInverter_house8;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 173.698851937;
	window_frame 4;
	parent R4-25-00-1_tm_10;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house9;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house9;
	schedule_skew 126.46208092;
	name unresponsiveLoad_house9;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.31462797155;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house9;
	schedule_skew 1186.68038621;
	name responsiveLoad_house9;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.69269535736;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house9;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house9;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -529.408063185;
	tank_volume 50;
	name waterHeater_house9;
	parent house9;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house9;
	parent waterHeater_house9;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house9;

	name ev_house9;
};

object inverter {
	name solarInverter_house9;
	parent R4-25-00-1_tm_10;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house9;
	parent solarInverter_house9;
	area 1238.15046082 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house9;
	parent R4-25-00-1_tm_10;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_10;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house9;
	parent batteryInverter_house9;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1562.05567005;
	window_frame 4;
	parent R4-25-00-1_tm_11;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house10;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house10;
	schedule_skew -110.364943315;
	name unresponsiveLoad_house10;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.43556984059;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house10;
	schedule_skew -1084.12196363;
	name responsiveLoad_house10;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.83276302683;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house10;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house10;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -5629.1592052;
	tank_volume 50;
	name waterHeater_house10;
	parent house10;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house10;
	parent waterHeater_house10;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house10;

	name ev_house10;
};

object inverter {
	name solarInverter_house10;
	parent R4-25-00-1_tm_11;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house10;
	parent solarInverter_house10;
	area 1591.03069445 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house10;
	parent R4-25-00-1_tm_11;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_11;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house10;
	parent batteryInverter_house10;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 354.646618493;
	window_frame 4;
	parent R4-25-00-1_tm_12;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house11;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house11;
	schedule_skew 1866.40079495;
	name unresponsiveLoad_house11;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.73716946687;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house11;
	schedule_skew -362.198908953;
	name responsiveLoad_house11;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.93481626002;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house11;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house11;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1808.37780927;
	tank_volume 50;
	name waterHeater_house11;
	parent house11;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house11;
	parent waterHeater_house11;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house11;

	name ev_house11;
};

object inverter {
	name solarInverter_house11;
	parent R4-25-00-1_tm_12;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house11;
	parent solarInverter_house11;
	area 478.086475123 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house11;
	parent R4-25-00-1_tm_12;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_12;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house11;
	parent batteryInverter_house11;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -313.422998685;
	window_frame 4;
	parent R4-25-00-1_tm_13;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house12;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house12;
	schedule_skew -1999.69444246;
	name unresponsiveLoad_house12;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.82195583901;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house12;
	schedule_skew -1084.182677;
	name responsiveLoad_house12;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.27651820642;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house12;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house12;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -3978.90899475;
	tank_volume 50;
	name waterHeater_house12;
	parent house12;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house12;
	parent waterHeater_house12;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house12;

	name ev_house12;
};

object inverter {
	name solarInverter_house12;
	parent R4-25-00-1_tm_13;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house12;
	parent solarInverter_house12;
	area 1341.0643511 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house12;
	parent R4-25-00-1_tm_13;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_13;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house12;
	parent batteryInverter_house12;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -785.20567379;
	window_frame 4;
	parent R4-25-00-1_tm_14;
	floor_area 16000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house13;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house13;
	schedule_skew 948.733628663;
	name unresponsiveLoad_house13;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.50461613614;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house13;
	schedule_skew 592.945536703;
	name responsiveLoad_house13;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.97020032815;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house13;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house13;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -5365.16204976;
	tank_volume 50;
	name waterHeater_house13;
	parent house13;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house13;
	parent waterHeater_house13;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house13;

	name ev_house13;
};

object inverter {
	name solarInverter_house13;
	parent R4-25-00-1_tm_14;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house13;
	parent solarInverter_house13;
	area 1487.04995924 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house13;
	parent R4-25-00-1_tm_14;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_14;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house13;
	parent batteryInverter_house13;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -392.074592748;
	window_frame 4;
	parent R4-25-00-1_tm_15;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house14;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house14;
	schedule_skew -834.556972261;
	name unresponsiveLoad_house14;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.88863877989;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house14;
	schedule_skew -1938.56975407;
	name responsiveLoad_house14;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.96302800642;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house14;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house14;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 4952.07826925;
	tank_volume 50;
	name waterHeater_house14;
	parent house14;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house14;
	parent waterHeater_house14;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house14;

	name ev_house14;
};

object inverter {
	name solarInverter_house14;
	parent R4-25-00-1_tm_15;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house14;
	parent solarInverter_house14;
	area 770.710780149 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house14;
	parent R4-25-00-1_tm_15;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_15;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house14;
	parent batteryInverter_house14;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1930.40089946;
	window_frame 4;
	parent R4-25-00-1_tm_16;
	floor_area 5000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house15;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house15;
	schedule_skew -724.994762143;
	name unresponsiveLoad_house15;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.12807105322;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house15;
	schedule_skew 1298.90621834;
	name responsiveLoad_house15;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.70503973203;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house15;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house15;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 1407.90679979;
	tank_volume 50;
	name waterHeater_house15;
	parent house15;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house15;
	parent waterHeater_house15;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house15;

	name ev_house15;
};

object inverter {
	name solarInverter_house15;
	parent R4-25-00-1_tm_16;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house15;
	parent solarInverter_house15;
	area 1074.16258654 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house15;
	parent R4-25-00-1_tm_16;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_16;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house15;
	parent batteryInverter_house15;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1336.92155596;
	window_frame 4;
	parent R4-25-00-1_tm_17;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house16;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house16;
	schedule_skew 1153.49875775;
	name unresponsiveLoad_house16;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.78309736334;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house16;
	schedule_skew -443.017435273;
	name responsiveLoad_house16;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.01486680722;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house16;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house16;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 8137.22937152;
	tank_volume 50;
	name waterHeater_house16;
	parent house16;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house16;
	parent waterHeater_house16;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house16;

	name ev_house16;
};

object inverter {
	name solarInverter_house16;
	parent R4-25-00-1_tm_17;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house16;
	parent solarInverter_house16;
	area 1336.1928081 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house16;
	parent R4-25-00-1_tm_17;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_17;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house16;
	parent batteryInverter_house16;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1407.49649227;
	window_frame 4;
	parent R4-25-00-1_tm_18;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house17;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house17;
	schedule_skew 519.323406447;
	name unresponsiveLoad_house17;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.70534474493;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house17;
	schedule_skew 1152.19584343;
	name responsiveLoad_house17;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.05079297823;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house17;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house17;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -6591.48116131;
	tank_volume 50;
	name waterHeater_house17;
	parent house17;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house17;
	parent waterHeater_house17;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house17;

	name ev_house17;
};

object inverter {
	name solarInverter_house17;
	parent R4-25-00-1_tm_18;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house17;
	parent solarInverter_house17;
	area 969.354662387 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house17;
	parent R4-25-00-1_tm_18;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_18;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house17;
	parent batteryInverter_house17;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1177.07502525;
	window_frame 4;
	parent R4-25-00-1_tm_19;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house18;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house18;
	schedule_skew 2246.8363695;
	name unresponsiveLoad_house18;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.92596122831;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house18;
	schedule_skew 846.487778394;
	name responsiveLoad_house18;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.56827437477;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house18;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house18;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -2866.38510988;
	tank_volume 50;
	name waterHeater_house18;
	parent house18;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house18;
	parent waterHeater_house18;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house18;

	name ev_house18;
};

object inverter {
	name solarInverter_house18;
	parent R4-25-00-1_tm_19;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house18;
	parent solarInverter_house18;
	area 876.940484279 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house18;
	parent R4-25-00-1_tm_19;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_19;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house18;
	parent batteryInverter_house18;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -2662.50322583;
	window_frame 4;
	parent R4-25-00-1_tm_20;
	floor_area 13000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house19;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house19;
	schedule_skew -11.2910253438;
	name unresponsiveLoad_house19;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.60624102217;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house19;
	schedule_skew 342.451916978;
	name responsiveLoad_house19;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.49763627733;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house19;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house19;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -4385.69557483;
	tank_volume 50;
	name waterHeater_house19;
	parent house19;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house19;
	parent waterHeater_house19;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house19;

	name ev_house19;
};

object inverter {
	name solarInverter_house19;
	parent R4-25-00-1_tm_20;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house19;
	parent solarInverter_house19;
	area 455.725335594 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house19;
	parent R4-25-00-1_tm_20;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_20;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house19;
	parent batteryInverter_house19;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -210.239029715;
	window_frame 4;
	parent R4-25-00-1_tm_21;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house20;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house20;
	schedule_skew -1890.06925388;
	name unresponsiveLoad_house20;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.45785689778;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house20;
	schedule_skew -163.728046229;
	name responsiveLoad_house20;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.97671575132;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house20;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house20;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 5434.38773853;
	tank_volume 50;
	name waterHeater_house20;
	parent house20;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house20;
	parent waterHeater_house20;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house20;

	name ev_house20;
};

object inverter {
	name solarInverter_house20;
	parent R4-25-00-1_tm_21;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house20;
	parent solarInverter_house20;
	area 1442.46395784 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house20;
	parent R4-25-00-1_tm_21;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_21;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house20;
	parent batteryInverter_house20;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 224.806631242;
	window_frame 4;
	parent R4-25-00-1_tm_22;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house21;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house21;
	schedule_skew 1021.41511072;
	name unresponsiveLoad_house21;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.69810764481;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house21;
	schedule_skew 778.457092541;
	name responsiveLoad_house21;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.08502453862;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house21;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house21;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 4498.0641258;
	tank_volume 50;
	name waterHeater_house21;
	parent house21;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house21;
	parent waterHeater_house21;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house21;

	name ev_house21;
};

object inverter {
	name solarInverter_house21;
	parent R4-25-00-1_tm_22;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house21;
	parent solarInverter_house21;
	area 486.207004728 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house21;
	parent R4-25-00-1_tm_22;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_22;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house21;
	parent batteryInverter_house21;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -751.468523811;
	window_frame 4;
	parent R4-25-00-1_tm_23;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house22;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house22;
	schedule_skew 1741.77986187;
	name unresponsiveLoad_house22;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.34434815394;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house22;
	schedule_skew -1280.93727838;
	name responsiveLoad_house22;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.98307580898;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house22;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house22;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 3637.80546748;
	tank_volume 50;
	name waterHeater_house22;
	parent house22;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house22;
	parent waterHeater_house22;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house22;

	name ev_house22;
};

object inverter {
	name solarInverter_house22;
	parent R4-25-00-1_tm_23;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house22;
	parent solarInverter_house22;
	area 1096.29844967 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house22;
	parent R4-25-00-1_tm_23;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_23;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house22;
	parent batteryInverter_house22;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -981.282329991;
	window_frame 4;
	parent R4-25-00-1_tm_24;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house23;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house23;
	schedule_skew -2163.56958191;
	name unresponsiveLoad_house23;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.514751555711;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house23;
	schedule_skew -166.58246211;
	name responsiveLoad_house23;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.64532692326;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house23;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house23;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 1453.60988053;
	tank_volume 50;
	name waterHeater_house23;
	parent house23;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house23;
	parent waterHeater_house23;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house23;

	name ev_house23;
};

object inverter {
	name solarInverter_house23;
	parent R4-25-00-1_tm_24;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house23;
	parent solarInverter_house23;
	area 563.855742278 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house23;
	parent R4-25-00-1_tm_24;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_24;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house23;
	parent batteryInverter_house23;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 335.515661827;
	window_frame 4;
	parent R4-25-00-1_tm_25;
	floor_area 11000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house24;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house24;
	schedule_skew 1820.70658438;
	name unresponsiveLoad_house24;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.36957031556;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house24;
	schedule_skew 57.1268882362;
	name responsiveLoad_house24;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.28291289227;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house24;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house24;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 3447.09165799;
	tank_volume 50;
	name waterHeater_house24;
	parent house24;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house24;
	parent waterHeater_house24;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house24;

	name ev_house24;
};

object inverter {
	name solarInverter_house24;
	parent R4-25-00-1_tm_25;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house24;
	parent solarInverter_house24;
	area 776.209016498 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house24;
	parent R4-25-00-1_tm_25;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_25;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house24;
	parent batteryInverter_house24;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1055.39263878;
	window_frame 4;
	parent R4-25-00-1_tm_26;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house25;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house25;
	schedule_skew 1497.22323894;
	name unresponsiveLoad_house25;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.07727316672;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house25;
	schedule_skew -1221.54602794;
	name responsiveLoad_house25;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.572139391168;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house25;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house25;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -5058.90041203;
	tank_volume 50;
	name waterHeater_house25;
	parent house25;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house25;
	parent waterHeater_house25;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house25;

	name ev_house25;
};

object inverter {
	name solarInverter_house25;
	parent R4-25-00-1_tm_26;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house25;
	parent solarInverter_house25;
	area 1344.49738917 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house25;
	parent R4-25-00-1_tm_26;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_26;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house25;
	parent batteryInverter_house25;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -353.241954649;
	window_frame 4;
	parent R4-25-00-1_tm_27;
	floor_area 12000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house26;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house26;
	schedule_skew -452.221483326;
	name unresponsiveLoad_house26;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.67598691291;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house26;
	schedule_skew -232.799340735;
	name responsiveLoad_house26;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.13809829459;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house26;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house26;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 1363.46463552;
	tank_volume 50;
	name waterHeater_house26;
	parent house26;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house26;
	parent waterHeater_house26;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house26;

	name ev_house26;
};

object inverter {
	name solarInverter_house26;
	parent R4-25-00-1_tm_27;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house26;
	parent solarInverter_house26;
	area 752.749156518 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house26;
	parent R4-25-00-1_tm_27;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_27;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house26;
	parent batteryInverter_house26;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 681.12958223;
	window_frame 4;
	parent R4-25-00-1_tm_28;
	floor_area 6000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house27;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house27;
	schedule_skew 1338.34788714;
	name unresponsiveLoad_house27;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.12231681365;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house27;
	schedule_skew -254.882900796;
	name responsiveLoad_house27;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.08501562423;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house27;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house27;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 3226.63077915;
	tank_volume 50;
	name waterHeater_house27;
	parent house27;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house27;
	parent waterHeater_house27;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house27;

	name ev_house27;
};

object inverter {
	name solarInverter_house27;
	parent R4-25-00-1_tm_28;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house27;
	parent solarInverter_house27;
	area 528.01807323 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house27;
	parent R4-25-00-1_tm_28;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_28;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house27;
	parent batteryInverter_house27;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 762.025797786;
	window_frame 4;
	parent R4-25-00-1_tm_29;
	floor_area 12000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house28;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house28;
	schedule_skew 376.570203521;
	name unresponsiveLoad_house28;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.01083880276;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house28;
	schedule_skew 1086.53352484;
	name responsiveLoad_house28;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.54231989539;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house28;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house28;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1925.43656774;
	tank_volume 50;
	name waterHeater_house28;
	parent house28;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house28;
	parent waterHeater_house28;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house28;

	name ev_house28;
};

object inverter {
	name solarInverter_house28;
	parent R4-25-00-1_tm_29;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house28;
	parent solarInverter_house28;
	area 1272.11968679 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house28;
	parent R4-25-00-1_tm_29;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_29;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house28;
	parent batteryInverter_house28;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 126.859993714;
	window_frame 4;
	parent R4-25-00-1_tm_30;
	floor_area 16000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house29;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house29;
	schedule_skew -585.506502178;
	name unresponsiveLoad_house29;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.11587623045;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house29;
	schedule_skew -470.899210924;
	name responsiveLoad_house29;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.936371065186;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house29;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house29;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -2140.67212837;
	tank_volume 50;
	name waterHeater_house29;
	parent house29;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house29;
	parent waterHeater_house29;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house29;

	name ev_house29;
};

object inverter {
	name solarInverter_house29;
	parent R4-25-00-1_tm_30;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house29;
	parent solarInverter_house29;
	area 873.951154202 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house29;
	parent R4-25-00-1_tm_30;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_30;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house29;
	parent batteryInverter_house29;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -363.383144164;
	window_frame 4;
	parent R4-25-00-1_tm_31;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house30;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house30;
	schedule_skew 805.470816066;
	name unresponsiveLoad_house30;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.73896009891;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house30;
	schedule_skew -1802.17840512;
	name responsiveLoad_house30;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.5472279213;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house30;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house30;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -6337.44519368;
	tank_volume 50;
	name waterHeater_house30;
	parent house30;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house30;
	parent waterHeater_house30;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house30;

	name ev_house30;
};

object inverter {
	name solarInverter_house30;
	parent R4-25-00-1_tm_31;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house30;
	parent solarInverter_house30;
	area 518.322945088 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house30;
	parent R4-25-00-1_tm_31;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_31;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house30;
	parent batteryInverter_house30;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -829.53599789;
	window_frame 4;
	parent R4-25-00-1_tm_32;
	floor_area 7000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house31;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house31;
	schedule_skew -2192.94863672;
	name unresponsiveLoad_house31;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.913893507302;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house31;
	schedule_skew 1609.65300996;
	name responsiveLoad_house31;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.35060207449;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house31;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house31;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -3220.53444628;
	tank_volume 50;
	name waterHeater_house31;
	parent house31;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house31;
	parent waterHeater_house31;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house31;

	name ev_house31;
};

object inverter {
	name solarInverter_house31;
	parent R4-25-00-1_tm_32;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house31;
	parent solarInverter_house31;
	area 1306.61010422 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house31;
	parent R4-25-00-1_tm_32;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_32;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house31;
	parent batteryInverter_house31;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 276.002251385;
	window_frame 4;
	parent R4-25-00-1_tm_33;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house32;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house32;
	schedule_skew 1337.42660058;
	name unresponsiveLoad_house32;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.817534004936;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house32;
	schedule_skew -429.111870264;
	name responsiveLoad_house32;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.99592773748;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house32;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house32;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -4982.37539988;
	tank_volume 50;
	name waterHeater_house32;
	parent house32;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house32;
	parent waterHeater_house32;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house32;

	name ev_house32;
};

object inverter {
	name solarInverter_house32;
	parent R4-25-00-1_tm_33;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house32;
	parent solarInverter_house32;
	area 827.889760552 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house32;
	parent R4-25-00-1_tm_33;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_33;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house32;
	parent batteryInverter_house32;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 895.182439273;
	window_frame 4;
	parent R4-25-00-1_tm_34;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house33;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house33;
	schedule_skew -270.354217513;
	name unresponsiveLoad_house33;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.0862100775;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house33;
	schedule_skew 513.241971245;
	name responsiveLoad_house33;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.21533462879;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house33;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house33;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -3775.24975369;
	tank_volume 50;
	name waterHeater_house33;
	parent house33;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house33;
	parent waterHeater_house33;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house33;

	name ev_house33;
};

object inverter {
	name solarInverter_house33;
	parent R4-25-00-1_tm_34;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house33;
	parent solarInverter_house33;
	area 723.531550974 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house33;
	parent R4-25-00-1_tm_34;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_34;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house33;
	parent batteryInverter_house33;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 393.421565019;
	window_frame 4;
	parent R4-25-00-1_tm_35;
	floor_area 15000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house34;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house34;
	schedule_skew 1169.30691063;
	name unresponsiveLoad_house34;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.84222007828;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house34;
	schedule_skew -1038.2411935;
	name responsiveLoad_house34;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.6487807708;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house34;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house34;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -2262.24203573;
	tank_volume 50;
	name waterHeater_house34;
	parent house34;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house34;
	parent waterHeater_house34;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house34;

	name ev_house34;
};

object inverter {
	name solarInverter_house34;
	parent R4-25-00-1_tm_35;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house34;
	parent solarInverter_house34;
	area 1306.91460522 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house34;
	parent R4-25-00-1_tm_35;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_35;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house34;
	parent batteryInverter_house34;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 573.454970387;
	window_frame 4;
	parent R4-25-00-1_tm_36;
	floor_area 10000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house35;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house35;
	schedule_skew 1460.7519823;
	name unresponsiveLoad_house35;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.14749492435;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house35;
	schedule_skew -271.91247273;
	name responsiveLoad_house35;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.2030160207;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house35;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house35;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 1421.2737882;
	tank_volume 50;
	name waterHeater_house35;
	parent house35;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house35;
	parent waterHeater_house35;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house35;

	name ev_house35;
};

object inverter {
	name solarInverter_house35;
	parent R4-25-00-1_tm_36;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house35;
	parent solarInverter_house35;
	area 1393.21748803 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house35;
	parent R4-25-00-1_tm_36;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_36;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house35;
	parent batteryInverter_house35;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -412.35073498;
	window_frame 4;
	parent R4-25-00-1_tm_37;
	floor_area 3000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house36;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house36;
	schedule_skew 11.594912578;
	name unresponsiveLoad_house36;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.95225184164;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house36;
	schedule_skew -775.729959479;
	name responsiveLoad_house36;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.96848621785;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house36;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house36;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 4278.25347346;
	tank_volume 50;
	name waterHeater_house36;
	parent house36;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house36;
	parent waterHeater_house36;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house36;

	name ev_house36;
};

object inverter {
	name solarInverter_house36;
	parent R4-25-00-1_tm_37;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house36;
	parent solarInverter_house36;
	area 630.82733976 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house36;
	parent R4-25-00-1_tm_37;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_37;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house36;
	parent batteryInverter_house36;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 156.696063438;
	window_frame 4;
	parent R4-25-00-1_tm_38;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house37;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house37;
	schedule_skew -681.188446122;
	name unresponsiveLoad_house37;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.77388202547;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house37;
	schedule_skew -951.39000079;
	name responsiveLoad_house37;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.73704900204;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house37;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house37;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1572.83818234;
	tank_volume 50;
	name waterHeater_house37;
	parent house37;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house37;
	parent waterHeater_house37;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house37;

	name ev_house37;
};

object inverter {
	name solarInverter_house37;
	parent R4-25-00-1_tm_38;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house37;
	parent solarInverter_house37;
	area 543.455207701 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house37;
	parent R4-25-00-1_tm_38;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_38;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house37;
	parent batteryInverter_house37;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -322.177778715;
	window_frame 4;
	parent R4-25-00-1_tm_39;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house38;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house38;
	schedule_skew -150.696626351;
	name unresponsiveLoad_house38;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.572921379596;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house38;
	schedule_skew 684.427104614;
	name responsiveLoad_house38;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.43247053938;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house38;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house38;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1115.53196851;
	tank_volume 50;
	name waterHeater_house38;
	parent house38;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house38;
	parent waterHeater_house38;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house38;

	name ev_house38;
};

object inverter {
	name solarInverter_house38;
	parent R4-25-00-1_tm_39;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house38;
	parent solarInverter_house38;
	area 729.956201153 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house38;
	parent R4-25-00-1_tm_39;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_39;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house38;
	parent batteryInverter_house38;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -601.061127036;
	window_frame 4;
	parent R4-25-00-1_tm_40;
	floor_area 9000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house39;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house39;
	schedule_skew 1795.03361802;
	name unresponsiveLoad_house39;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.46150838083;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house39;
	schedule_skew -2761.5168634;
	name responsiveLoad_house39;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.690047138976;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house39;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house39;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 1746.07924884;
	tank_volume 50;
	name waterHeater_house39;
	parent house39;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house39;
	parent waterHeater_house39;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house39;

	name ev_house39;
};

object inverter {
	name solarInverter_house39;
	parent R4-25-00-1_tm_40;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house39;
	parent solarInverter_house39;
	area 1585.35539783 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house39;
	parent R4-25-00-1_tm_40;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_40;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house39;
	parent batteryInverter_house39;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -216.061909587;
	window_frame 4;
	parent R4-25-00-1_tm_41;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house40;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house40;
	schedule_skew 872.623830966;
	name unresponsiveLoad_house40;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.14058914692;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house40;
	schedule_skew 272.972287276;
	name responsiveLoad_house40;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.63756049907;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house40;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house40;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -3219.79280725;
	tank_volume 50;
	name waterHeater_house40;
	parent house40;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house40;
	parent waterHeater_house40;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house40;

	name ev_house40;
};

object inverter {
	name solarInverter_house40;
	parent R4-25-00-1_tm_41;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house40;
	parent solarInverter_house40;
	area 1453.45404719 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house40;
	parent R4-25-00-1_tm_41;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_41;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house40;
	parent batteryInverter_house40;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 908.94431806;
	window_frame 4;
	parent R4-25-00-1_tm_42;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house41;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house41;
	schedule_skew 1735.99476619;
	name unresponsiveLoad_house41;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.15436458247;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house41;
	schedule_skew -1088.07828883;
	name responsiveLoad_house41;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.67642274211;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house41;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house41;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 18.8194240856;
	tank_volume 50;
	name waterHeater_house41;
	parent house41;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house41;
	parent waterHeater_house41;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house41;

	name ev_house41;
};

object inverter {
	name solarInverter_house41;
	parent R4-25-00-1_tm_42;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house41;
	parent solarInverter_house41;
	area 1573.43841445 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house41;
	parent R4-25-00-1_tm_42;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_42;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house41;
	parent batteryInverter_house41;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1374.34474761;
	window_frame 4;
	parent R4-25-00-1_tm_43;
	floor_area 22000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house42;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house42;
	schedule_skew -1521.03177725;
	name unresponsiveLoad_house42;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.5697101784;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house42;
	schedule_skew -755.151450093;
	name responsiveLoad_house42;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.29735592654;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house42;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house42;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 42.6028325849;
	tank_volume 50;
	name waterHeater_house42;
	parent house42;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house42;
	parent waterHeater_house42;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house42;

	name ev_house42;
};

object inverter {
	name solarInverter_house42;
	parent R4-25-00-1_tm_43;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house42;
	parent solarInverter_house42;
	area 1229.59813964 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house42;
	parent R4-25-00-1_tm_43;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_43;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house42;
	parent batteryInverter_house42;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 2396.52393133;
	window_frame 4;
	parent R4-25-00-1_tm_44;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house43;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house43;
	schedule_skew 1113.41731336;
	name unresponsiveLoad_house43;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.97969377738;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house43;
	schedule_skew 1876.76006927;
	name responsiveLoad_house43;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.1332527323;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house43;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house43;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 1356.3404853;
	tank_volume 50;
	name waterHeater_house43;
	parent house43;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house43;
	parent waterHeater_house43;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house43;

	name ev_house43;
};

object inverter {
	name solarInverter_house43;
	parent R4-25-00-1_tm_44;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house43;
	parent solarInverter_house43;
	area 867.09358742 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house43;
	parent R4-25-00-1_tm_44;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_44;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house43;
	parent batteryInverter_house43;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1764.33958193;
	window_frame 4;
	parent R4-25-00-1_tm_45;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house44;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house44;
	schedule_skew 560.220018358;
	name unresponsiveLoad_house44;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.15623352225;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house44;
	schedule_skew -465.461833998;
	name responsiveLoad_house44;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.52148816683;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house44;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house44;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 4784.03177303;
	tank_volume 50;
	name waterHeater_house44;
	parent house44;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house44;
	parent waterHeater_house44;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house44;

	name ev_house44;
};

object inverter {
	name solarInverter_house44;
	parent R4-25-00-1_tm_45;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house44;
	parent solarInverter_house44;
	area 530.032537484 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house44;
	parent R4-25-00-1_tm_45;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_45;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house44;
	parent batteryInverter_house44;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 445.19342108;
	window_frame 4;
	parent R4-25-00-1_tm_46;
	floor_area 2000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house45;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house45;
	schedule_skew -578.258178121;
	name unresponsiveLoad_house45;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.96587817186;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house45;
	schedule_skew 1960.07841085;
	name responsiveLoad_house45;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.54038353113;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house45;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house45;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 3534.87673168;
	tank_volume 50;
	name waterHeater_house45;
	parent house45;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house45;
	parent waterHeater_house45;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house45;

	name ev_house45;
};

object inverter {
	name solarInverter_house45;
	parent R4-25-00-1_tm_46;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house45;
	parent solarInverter_house45;
	area 1439.10111936 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house45;
	parent R4-25-00-1_tm_46;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_46;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house45;
	parent batteryInverter_house45;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 156.184056995;
	window_frame 4;
	parent R4-25-00-1_tm_47;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house46;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house46;
	schedule_skew 264.962617699;
	name unresponsiveLoad_house46;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.49788483225;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house46;
	schedule_skew -1110.40974995;
	name responsiveLoad_house46;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.58369788689;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house46;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house46;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 2449.84980118;
	tank_volume 50;
	name waterHeater_house46;
	parent house46;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house46;
	parent waterHeater_house46;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house46;

	name ev_house46;
};

object inverter {
	name solarInverter_house46;
	parent R4-25-00-1_tm_47;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house46;
	parent solarInverter_house46;
	area 1045.13588121 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house46;
	parent R4-25-00-1_tm_47;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_47;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house46;
	parent batteryInverter_house46;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -77.3820229373;
	window_frame 4;
	parent R4-25-00-1_tm_48;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house47;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house47;
	schedule_skew -603.250674021;
	name unresponsiveLoad_house47;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.87548052652;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house47;
	schedule_skew 469.763212884;
	name responsiveLoad_house47;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.72149717918;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house47;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house47;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 435.382505001;
	tank_volume 50;
	name waterHeater_house47;
	parent house47;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house47;
	parent waterHeater_house47;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house47;

	name ev_house47;
};

object inverter {
	name solarInverter_house47;
	parent R4-25-00-1_tm_48;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house47;
	parent solarInverter_house47;
	area 798.605843174 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house47;
	parent R4-25-00-1_tm_48;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_48;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house47;
	parent batteryInverter_house47;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -188.67516458;
	window_frame 4;
	parent R4-25-00-1_tm_49;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house48;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house48;
	schedule_skew -510.213948263;
	name unresponsiveLoad_house48;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.761904368168;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house48;
	schedule_skew 1481.61543188;
	name responsiveLoad_house48;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.69055179213;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house48;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house48;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1495.42421515;
	tank_volume 50;
	name waterHeater_house48;
	parent house48;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house48;
	parent waterHeater_house48;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house48;

	name ev_house48;
};

object inverter {
	name solarInverter_house48;
	parent R4-25-00-1_tm_49;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house48;
	parent solarInverter_house48;
	area 584.121525979 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house48;
	parent R4-25-00-1_tm_49;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_49;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house48;
	parent batteryInverter_house48;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -350.546895928;
	window_frame 4;
	parent R4-25-00-1_tm_50;
	floor_area 4000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house49;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house49;
	schedule_skew -1114.41287551;
	name unresponsiveLoad_house49;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.49090527007;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house49;
	schedule_skew -137.881690784;
	name responsiveLoad_house49;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.45511103603;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house49;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house49;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1228.6858211;
	tank_volume 50;
	name waterHeater_house49;
	parent house49;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house49;
	parent waterHeater_house49;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house49;

	name ev_house49;
};

object inverter {
	name solarInverter_house49;
	parent R4-25-00-1_tm_50;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house49;
	parent solarInverter_house49;
	area 1109.19849407 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house49;
	parent R4-25-00-1_tm_50;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_50;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house49;
	parent batteryInverter_house49;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -353.740462079;
	window_frame 4;
	parent R4-25-00-1_tm_51;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house50;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house50;
	schedule_skew -1545.84804288;
	name unresponsiveLoad_house50;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.43788943802;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house50;
	schedule_skew -610.524795355;
	name responsiveLoad_house50;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.94684056195;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house50;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house50;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 5403.24131491;
	tank_volume 50;
	name waterHeater_house50;
	parent house50;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house50;
	parent waterHeater_house50;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house50;

	name ev_house50;
};

object inverter {
	name solarInverter_house50;
	parent R4-25-00-1_tm_51;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house50;
	parent solarInverter_house50;
	area 506.449564222 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house50;
	parent R4-25-00-1_tm_51;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_51;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house50;
	parent batteryInverter_house50;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 476.514443925;
	window_frame 4;
	parent R4-25-00-1_tm_52;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house51;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house51;
	schedule_skew 1011.15387335;
	name unresponsiveLoad_house51;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.08362525539;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house51;
	schedule_skew 2006.08782725;
	name responsiveLoad_house51;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.54654323975;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house51;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house51;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 270.857732296;
	tank_volume 50;
	name waterHeater_house51;
	parent house51;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house51;
	parent waterHeater_house51;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house51;

	name ev_house51;
};

object inverter {
	name solarInverter_house51;
	parent R4-25-00-1_tm_52;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house51;
	parent solarInverter_house51;
	area 1382.35133915 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house51;
	parent R4-25-00-1_tm_52;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_52;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house51;
	parent batteryInverter_house51;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -815.362269875;
	window_frame 4;
	parent R4-25-00-1_tm_53;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house52;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house52;
	schedule_skew 312.678632834;
	name unresponsiveLoad_house52;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.4653102491;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house52;
	schedule_skew 398.646964906;
	name responsiveLoad_house52;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.2255244174;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house52;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house52;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -6789.00635065;
	tank_volume 50;
	name waterHeater_house52;
	parent house52;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house52;
	parent waterHeater_house52;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house52;

	name ev_house52;
};

object inverter {
	name solarInverter_house52;
	parent R4-25-00-1_tm_53;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house52;
	parent solarInverter_house52;
	area 883.383789298 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house52;
	parent R4-25-00-1_tm_53;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_53;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house52;
	parent batteryInverter_house52;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -339.728869044;
	window_frame 4;
	parent R4-25-00-1_tm_54;
	floor_area 1000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house53;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house53;
	schedule_skew 1870.96661806;
	name unresponsiveLoad_house53;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.29751923424;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house53;
	schedule_skew 2685.95312984;
	name responsiveLoad_house53;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.60032801876;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house53;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house53;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -2151.81031971;
	tank_volume 50;
	name waterHeater_house53;
	parent house53;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house53;
	parent waterHeater_house53;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house53;

	name ev_house53;
};

object inverter {
	name solarInverter_house53;
	parent R4-25-00-1_tm_54;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house53;
	parent solarInverter_house53;
	area 1481.37321915 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house53;
	parent R4-25-00-1_tm_54;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_54;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house53;
	parent batteryInverter_house53;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 901.177837517;
	window_frame 4;
	parent R4-25-00-1_tm_55;
	floor_area 8000.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house54;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house54;
	schedule_skew 527.653200261;
	name unresponsiveLoad_house54;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.66257205972;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house54;
	schedule_skew 926.168452966;
	name responsiveLoad_house54;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.79008010415;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house54;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house54;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 4161.52718354;
	tank_volume 50;
	name waterHeater_house54;
	parent house54;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house54;
	parent waterHeater_house54;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house54;

	name ev_house54;
};

object inverter {
	name solarInverter_house54;
	parent R4-25-00-1_tm_55;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house54;
	parent solarInverter_house54;
	area 1523.63384316 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house54;
	parent R4-25-00-1_tm_55;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_55;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house54;
	parent batteryInverter_house54;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 3490.90368804;
	window_frame 4;
	parent R4-25-00-1_tm_56;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house55;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house55;
	schedule_skew -355.251757651;
	name unresponsiveLoad_house55;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.23497182336;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house55;
	schedule_skew -2075.44519629;
	name responsiveLoad_house55;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.45834532816;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house55;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house55;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 4039.13407141;
	tank_volume 50;
	name waterHeater_house55;
	parent house55;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	demand large_6*0.99;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house55;
	parent waterHeater_house55;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {

	parent house55;

	name ev_house55;
};

object inverter {
	name solarInverter_house55;
	parent R4-25-00-1_tm_56;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	generator_mode SUPPLY_DRIVEN;
	name solar_house55;
	parent solarInverter_house55;
	area 1215.07839733 sf;
	generator_status ONLINE;
	efficiency 0.13;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house55;
	parent R4-25-00-1_tm_56;
	generator_mode CONSTANT_PQ;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_56;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	battery_state FULL;
	name battery_house55;
	parent batteryInverter_house55;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	state_of_charge 1.0;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 7 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type ELECTRIC;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	ceiling_height 8;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -672.027761491;
	window_frame 4;
	parent R4-25-00-1_tm_57;
	floor_area 2300.0;
	number_of_stories 1;
	mass_temperature 71.22;
	name house56;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	Rwall 27.33;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house56;
	schedule_skew 450.848179774;
	name unresponsiveLoad_house56;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.93498239547;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object ZIPload {
	parent house56;
	schedule_skew 223.200221094;
	name responsiveLoad_house56;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.15569723667;
	current_pf 1.000;
	power_pf 1.000;
	heatgain_fraction 0.900;
	impedance_fraction 0.200000;
	impedance_pf 1.000;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house56;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	first_tier_price 0.069987;
	name responsiveLoad_controller_house56;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	control_mode ELASTICITY_MODEL;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -2605.71485144;
	tank_volume 50;
